#Branches (blocaux_20200925_1445_reduite/InitialState)
#"variant" "num" "bus1" "bus2" "3wt num" "sub.1" "sub.2" "r (pu)" "x (pu)" "g1 (pu)" "g2 (pu)" "b1 (pu)" "b2 (pu)" "cst ratio (pu)" "ratio tc" "phase tc" "p1 (MW)" "p2 (MW)" "q1 (MVar)" "q2 (MVar)" "patl1 (A)" "patl2 (A)" "merged" "fault" "curative" "id" "description"
1 1 1 818 -1 1 704 0.000946173 0.00610963 0.00000 0.00000 0.123704 0.0905129 1.00000 -1 -1 -12.7496 12.7510 -15.7371 -8.81368 858.000 858.000 false 0 0 ".G.ROL61HOSPI" ".G.ROL61HOSPI"
1 2 2 926 -1 2 795 0.000519506 0.00419753 0.00000 0.00000 0.00556875 0.00708750 1.00000 -1 -1 43.3942 -43.3857 1.83397 -3.22364 719.000 719.000 false 0 0 "0MASSL62MASSY" "0MASSL62MASSY"
1 3 3 -1 -1 2 156 1.97531e-05 0.000197531 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 719.000 719.000 false 0 0 "0MASSL62VLEJU" "0MASSL62VLEJU"
1 4 2 166 -1 2 156 1.97531e-05 0.000197531 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 -43.3942 43.3946 -1.83397 1.72049 719.000 719.000 false 0 0 "0MASSL63VLEJU" "0MASSL63VLEJU"
1 5 4 1090 -1 3 937 1.97531e-05 9.87654e-05 0.00000 0.00000 0.00506250 0.00506250 1.00000 -1 -1 56.9437 -56.9430 -31.0368 29.8675 970.000 970.000 false 0 0 "0PERRL61PERRE" "0PERRL61PERRE"
1 6 4 1089 -1 3 937 1.97531e-05 9.87654e-05 0.00000 0.00000 0.00506250 0.00506250 1.00000 -1 -1 -56.9437 56.9444 31.0368 -32.2060 970.000 970.000 false 0 0 "0PERRL62PERRE" "0PERRL62PERRE"
1 7 244 976 -1 228 841 0.00368988 0.0247348 0.00000 0.00000 0.0222750 0.0268312 1.00000 -1 -1 151.622 -150.833 -38.3004 37.9910 1160.00 1160.00 false 0 0 "A.COML61MTCRO" "A.COML61MTCRO"
1 8 244 1474 -1 228 1261 0.00307358 0.0206499 0.00000 0.00000 0.0187313 0.0187313 1.00000 -1 -1 -99.1716 99.4742 34.5133 -36.7177 1273.00 1273.00 false 0 0 "A.COML61ZBXV6" "A.COML61ZBXV6"
1 9 245 729 -1 229 633 0.000138272 0.000770370 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 -58.8843 58.8897 -25.4544 25.3781 650.000 650.000 false 0 0 "A.LI6L61G.SYN" "A.LI6L61G.SYN"
1 10 246 639 -1 230 562 0.000991605 0.00303210 0.00000 0.00000 0.112388 0.112388 1.00000 -1 -1 1.81899e-12 0.00142044 7.27596e-12 -25.4786 496.000 496.000 false 0 0 "A.MOUL61DURAN" "A.MOUL61DURAN"
1 11 247 692 -1 231 603 0.000185679 0.000938271 0.00000 0.00000 0.0448031 0.0448031 1.00000 -1 -1 -1.97038 1.97048 2.44473 -12.3007 595.000 595.000 false 0 0 "A.NOUL61FLEAC" "A.NOUL61FLEAC"
1 12 -1 692 -1 231 603 0.000185679 0.000940247 0.00000 0.00000 0.0450563 0.0450563 1.00000 -1 -1 -99999.0 4.14637e-05 -99999.0 -9.91179 595.000 595.000 false 0 0 "A.NOUL62FLEAC" "A.NOUL62FLEAC"
1 13 248 432 -1 232 384 0.0268519 0.109963 0.00000 0.00000 0.0266490 0.00348300 1.00000 -1 -1 -42.9009 43.5084 20.4507 -21.1262 650.000 650.000 false 0 0 "ABBEVL41BXCH5" "ABBEVL41BXCH5"
1 14 248 1205 -1 232 1029 0.0486420 0.132914 0.00000 0.00000 0.00310230 0.00313470 1.00000 -1 -1 18.1821 -17.8974 -17.2279 17.3406 420.000 420.000 false 0 0 "ABBEVL41RUE" "ABBEVL41RUE"
1 15 248 1387 -1 232 1184 0.0232963 0.0981852 0.00000 0.00000 0.0213840 0.00291600 1.00000 -1 -1 16.3106 -16.2322 -11.6355 9.40455 715.000 715.000 false 0 0 "ABBEVL41V.MAR" "ABBEVL41V.MAR"
1 16 249 188 -1 233 176 0.00260741 0.0174617 0.00000 0.00000 0.0162000 0.0162000 1.00000 -1 -1 -5.29559 5.29672 2.78851 -6.49690 1172.00 1172.00 false 0 0 "ABLAIL61LATEN" "ABLAIL61LATEN"
1 17 -1 1092 -1 233 939 0.000612346 0.00404938 0.00000 0.00000 0.00354375 0.00354375 1.00000 -1 -1 -99999.0 8.85394e-07 -99999.0 -0.816013 1273.00 1273.00 false 0 0 "ABLAIL62PERTA" "ABLAIL62PERTA"
1 18 250 834 -1 234 718 0.000145429 0.00187673 0.00000 0.00000 0.0317680 0.0317680 1.00000 -1 -1 166.201 -166.165 -24.6088 17.8799 3465.00 3465.00 false 0 0 "AGASSL71JONQU" "AGASSL71JONQU"
1 19 250 1337 -1 234 1148 0.000318560 0.00323407 0.00000 0.00000 0.0418760 0.0418760 1.00000 -1 -1 -166.201 166.281 24.6088 -33.2737 2462.00 2462.00 false 0 0 "AGASSL71TAVEL" "AGASSL71TAVEL"
1 20 251 11 -1 235 10 0.0616049 0.160370 0.00000 0.00000 0.00388800 0.00818100 1.00000 -1 -1 38.1514 -37.1221 -17.6054 19.0090 555.000 555.000 false 0 0 "AIRAIL41ARGOE" "AIRAIL41ARGOE"
1 21 251 571 -1 235 505 0.0486050 0.128482 0.00000 0.00000 0.00311040 0.00312660 1.00000 -1 -1 -38.7615 39.4961 8.71784 -7.43516 613.000 613.000 false 0 0 "AIRAIL41CROI5" "AIRAIL41CROI5"
1 22 252 376 -1 236 344 0.00605235 0.0401975 0.00000 0.00000 0.0455625 0.0754312 1.00000 -1 -1 -111.862 112.531 7.68999 -17.1565 932.000 932.000 false 0 0 "AIRVAL61BONN6" "AIRVAL61BONN6"
1 23 252 836 -1 236 720 0.000651852 0.00436938 0.00000 0.00000 0.00405000 0.00405000 1.00000 -1 -1 98.1298 -98.0751 -1.68797 1.12662 1249.00 1249.00 false 0 0 "AIRVAL61JUMEA" "AIRVAL61JUMEA"
1 24 174 344 -1 163 316 0.000476049 0.00211951 0.00000 0.00000 0.00202500 0.00202500 1.00000 -1 -1 72.0383 -72.0160 -5.78750 5.43474 786.000 786.000 false 0 0 "ALBERL61BATHI" "ALBERL61BATHI"
1 25 173 503 -1 163 448 0.00966518 0.0350657 0.00000 0.00000 0.0283500 0.0344250 1.00000 -1 -1 57.3566 -56.9804 -35.2138 29.5735 617.000 617.000 false 0 0 "ALBERL61CHAV6" "ALBERL61CHAV6"
1 26 173 535 -1 163 476 0.00464198 0.0198321 0.00000 0.00000 0.0177188 0.0177188 1.00000 -1 -1 11.4134 -11.4026 -13.2291 9.33762 565.000 565.000 false 0 0 "ALBERL61CONTA" "ALBERL61CONTA"
1 27 174 886 -1 163 760 0.00886124 0.0350598 0.00000 0.00000 0.0308813 0.0313875 1.00000 -1 -1 140.256 -138.665 15.5653 -16.1090 673.000 673.000 false 0 0 "ALBERL61LONG6" "ALBERL61LONG6"
1 28 173 909 -1 163 780 0.00772741 0.0326025 0.00000 0.00000 0.0288563 0.0288563 1.00000 -1 -1 60.4399 -60.1214 -33.5299 28.4397 565.000 565.000 false 0 0 "ALBERL61MALGO" "ALBERL61MALGO"
1 29 173 1383 -1 163 1181 0.00217877 0.00851951 0.00000 0.00000 0.00759375 0.00759375 1.00000 -1 -1 27.6894 -27.6185 52.5073 -53.9070 392.000 392.000 false 0 0 "ALBERL61UGINE" "ALBERL61UGINE"
1 30 174 1407 -1 163 1202 0.000776296 0.00302222 0.00000 0.00000 0.00253125 0.00253125 1.00000 -1 -1 1.60961 -1.60951 -3.62303 3.05836 231.000 231.000 false 0 0 "ALBERL61VEN.P" "ALBERL61VEN.P"
1 31 173 1564 -1 163 1351 0.00410864 0.0161383 0.00000 0.00000 0.0141750 0.0141750 1.00000 -1 -1 71.6083 -71.4136 9.76018 -12.1273 673.000 673.000 false 0 0 "ALBERL62ZRAN6" "ALBERL62ZRAN6"
1 32 175 -1 -1 164 1383 8.31025e-05 0.000972992 0.00000 0.00000 0.00866400 0.0101080 1.00000 -1 -1 9.36690e-07 -99999.0 -2.07088 -99999.0 550.000 550.000 false 0 0 "ALBERL71BATHI" "ALBERL71BATHI"
1 33 176 524 -1 164 465 0.000480609 0.00679917 0.00000 0.00000 0.0462080 0.0462080 1.00000 -1 -1 489.989 -488.941 -80.2592 84.6303 2585.00 2585.00 false 0 0 "ALBERL71COCHE" "ALBERL71COCHE"
1 34 175 725 -1 164 629 0.000511773 0.00781856 0.00000 0.00000 0.119852 0.124184 1.00000 -1 -1 -1158.82 1165.06 13.8495 54.2674 3099.00 3099.00 false 0 0 "ALBERL71G.ILE" "ALBERL71G.ILE"
1 35 175 895 -1 164 768 0.000876039 0.00873684 0.00000 0.00000 0.0996360 0.101080 1.00000 -1 -1 -26.2495 26.2983 -84.7809 62.9889 2170.00 2170.00 false 0 0 "ALBERL71M.LAN" "ALBERL71M.LAN"
1 36 176 1595 -1 164 1383 6.85596e-05 0.000724377 0.00000 0.00000 0.00866400 0.00866400 1.00000 -1 -1 5.80192e-07 -1.81899e-12 -1.95349 0.00000 704.000 704.000 false 0 0 "ALBERL72BATHI" "ALBERL72BATHI"
1 37 175 725 -1 164 629 0.000512465 0.00782410 0.00000 0.00000 0.119852 0.124184 1.00000 -1 -1 -1158.00 1164.23 13.8788 54.1700 3099.00 3099.00 false 0 0 "ALBERL72G.ILE" "ALBERL72G.ILE"
1 38 176 725 -1 164 629 0.00115305 0.0131226 0.00000 0.00000 0.0888060 0.0953040 1.00000 -1 -1 -489.989 492.532 82.2127 -73.9452 1926.00 1926.00 false 0 0 "ALBERL73G.ILE" "ALBERL73G.ILE"
1 39 253 354 -1 237 325 0.000197531 0.000685432 0.00000 0.00000 0.0374625 0.0359438 1.00000 -1 -1 -55.8525 55.8579 -8.70878 0.271883 556.000 556.000 false 0 0 "ALESIL61BERT5" "ALESIL61BERT5"
1 40 253 1136 -1 237 977 1.38272e-05 2.76543e-05 0.00000 0.00000 0.00101250 0.00101250 1.00000 -1 -1 15.9262 -15.9262 4.35442 -4.58758 580.000 580.000 false 0 0 "ALESIL61R.COT" "ALESIL61R.COT"
1 41 254 369 -1 238 337 0.0310864 0.0827408 0.00000 0.00000 0.00195210 0.00200880 1.00000 -1 -1 25.2820 -25.0929 -1.00654 1.09560 496.000 496.000 false 0 0 "ALLEUL41BLOCA" "ALLEUL41BLOCA"
1 42 254 1500 -1 238 1287 0.0220617 0.0576914 0.00000 0.00000 0.00137700 0.00137700 1.00000 -1 -1 25.0518 -24.9200 -1.10350 1.15961 289.000 289.000 false 0 0 "ALLEUL42ZFOUI" "ALLEUL42ZFOUI"
1 43 255 50 -1 239 45 0.00478025 0.0286222 0.00000 0.00000 0.0273375 0.0273375 1.00000 -1 -1 -41.8185 41.8944 -4.88581 -0.712434 966.000 966.000 false 0 0 "ALLINL61CORNI" "ALLINL61CORNI"
1 44 255 50 -1 239 45 0.00478025 0.0285827 0.00000 0.00000 0.0273375 0.0273375 1.00000 -1 -1 -41.8752 41.9512 -4.87892 -0.718733 966.000 966.000 false 0 0 "ALLINL62CORNI" "ALLINL62CORNI"
1 45 256 -1 -1 240 319 0.000256790 0.000513580 0.00000 0.00000 0.0146812 0.0146812 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 400.000 400.000 false 0 0 "ALMA L61BAUDR" "ALMA L61BAUDR"
1 46 257 907 -1 241 778 0.000256790 0.00215309 0.00000 0.00000 0.107325 0.107325 1.00000 -1 -1 143.929 -143.882 -31.2913 6.83880 945.000 945.000 false 0 0 "ALOUEL61MALA6" "ALOUEL61MALA6"
1 47 257 1098 -1 241 945 0.000276543 0.000869136 0.00000 0.00000 0.0465750 0.0465750 1.00000 -1 -1 -188.728 188.815 23.1792 -33.6894 1060.00 1060.00 false 0 0 "ALOUEL61PLAIS" "ALOUEL61PLAIS"
1 48 258 1090 -1 242 937 0.000237037 0.000829630 0.00000 0.00000 0.0931500 0.0931500 1.00000 -1 -1 -122.418 122.451 20.2201 -41.6859 620.000 620.000 false 0 0 "ALSACL61PERRE" "ALSACL61PERRE"
1 49 258 1127 -1 242 969 0.000177778 0.000612346 0.00000 0.00000 0.0688500 0.0688500 1.00000 -1 -1 37.2581 -37.2548 -35.4530 19.5129 620.000 620.000 false 0 0 "ALSACL61PUTEA" "ALSACL61PUTEA"
1 50 259 12 -1 243 11 0.00256790 0.0117531 0.00000 0.00000 0.0101250 0.0101250 1.00000 -1 -1 14.2417 -14.2362 4.73474 -6.97424 956.000 956.000 false 0 0 "AMARGL61ARGOE" "AMARGL61ARGOE"
1 51 259 1457 -1 243 1245 0.00255605 0.0117215 0.00000 0.00000 0.0101250 0.0101250 1.00000 -1 -1 27.8119 -27.7941 -3.63636 1.45232 639.000 639.000 false 0 0 "AMARGL61ZARGO" "AMARGL61ZARGO"
1 52 260 -1 -1 244 336 0.000434568 0.000948148 0.00000 0.00000 0.0496125 0.0496125 1.00000 -1 -1 0.000124153 -99999.0 -11.5162 -99999.0 -99999.0 -99999.0 false 0 0 "AMELOL61BLERI" "AMELOL61BLERI"
1 53 260 137 -1 244 128 0.000628148 0.00194370 0.00000 0.00000 0.0642937 0.0642937 1.00000 -1 -1 -12.2723 12.2736 1.89858 -16.8169 280.000 280.000 false 0 0 "AMELOL61SAUS5" "AMELOL61SAUS5"
1 54 262 1149 -1 245 986 9.87654e-05 0.000770370 0.00000 0.00000 0.0389812 0.0389812 1.00000 -1 -1 101.936 -101.927 -8.18763 -0.584144 835.000 835.000 false 0 0 "AMFARL61RATIE" "AMFARL61RATIE"
1 55 261 1149 -1 245 986 9.87654e-05 0.000770370 0.00000 0.00000 0.0384750 0.0384750 1.00000 -1 -1 100.435 -100.427 -9.13112 0.472249 835.000 835.000 false 0 0 "AMFARL62RATIE" "AMFARL62RATIE"
1 56 263 1457 -1 246 1245 0.000513580 0.00343704 0.00000 0.00000 0.00303750 0.00303750 1.00000 -1 -1 -27.7906 27.7941 0.683450 -1.33908 639.000 639.000 false 0 0 "AMIENL61ZARGO" "AMIENL61ZARGO"
1 57 263 1474 -1 246 1261 0.00245333 0.0165215 0.00000 0.00000 0.0617625 0.0278438 1.00000 -1 -1 74.1350 -73.9855 -43.2181 34.1810 955.000 955.000 false 0 0 "AMIENL61ZBXV6" "AMIENL61ZBXV6"
1 58 263 12 -1 246 11 0.000513580 0.00345679 0.00000 0.00000 0.00303750 0.00303750 1.00000 -1 -1 -75.8021 75.8318 26.4549 -26.9341 753.000 753.000 false 0 0 "AMIENL62ARGOE" "AMIENL62ARGOE"
1 59 264 988 -1 247 849 0.00347654 0.0111802 0.00000 0.00000 0.00961875 0.00911250 1.00000 -1 -1 -11.0654 11.0693 -2.94973 0.845245 663.000 663.000 false 0 0 "AMNEVL61MTOIS" "AMNEVL61MTOIS"
1 60 264 1179 -1 247 1006 0.000612346 0.00312099 0.00000 0.00000 0.00303750 0.0121500 1.00000 -1 -1 8.44806 -8.44766 0.835888 -2.54923 328.000 328.000 false 0 0 "AMNEVL61RICHE" "AMNEVL61RICHE"
1 61 265 142 -1 248 132 6.32099e-05 0.000193580 0.00000 0.00000 0.00708750 0.00708750 1.00000 -1 -1 -19.2129 19.2131 -6.73076 5.09655 405.000 405.000 false 0 0 "AMPERL61SEINE" "AMPERL61SEINE"
1 62 266 142 -1 248 132 1.77778e-05 0.000108642 0.00000 0.00000 0.00810000 0.00810000 1.00000 -1 -1 2.91038e-11 1.34547e-07 -1.16415e-10 -1.86848 440.000 440.000 false 0 0 "AMPERL62SEINE" "AMPERL62SEINE"
1 63 267 142 -1 248 132 5.13580e-05 0.000116543 0.00000 0.00000 0.00556875 0.00556875 1.00000 -1 -1 -38.2124 38.2131 -10.3795 9.09656 405.000 405.000 false 0 0 "AMPERL63SEINE" "AMPERL63SEINE"
1 64 268 1103 -1 249 950 0.000256790 0.00116543 0.00000 0.00000 0.00101250 0.00101250 1.00000 -1 -1 -3.63152 3.63463 37.1020 -37.3217 881.000 881.000 false 0 0 "AMPONL61PORCH" "AMPONL61PORCH"
1 65 269 664 -1 250 583 0.00570864 0.0379259 0.00000 0.00000 0.0339188 0.0349313 1.00000 -1 -1 -72.1713 72.4554 12.6432 -18.3228 1070.00 1070.00 false 0 0 "ANOULL61ETIVA" "ANOULL61ETIVA"
1 66 269 1524 -1 250 1311 0.00175802 0.0116543 0.00000 0.00000 0.0106312 0.0101250 1.00000 -1 -1 25.8340 -25.8137 -25.8017 23.6469 1070.00 1070.00 false 0 0 "ANOULL61ZL.NO" "ANOULL61ZL.NO"
1 67 270 306 -1 251 282 0.00147753 0.00983309 0.00000 0.00000 0.00875813 0.00885938 1.00000 -1 -1 -104.481 104.622 -10.3642 9.27581 1237.00 1237.00 false 0 0 "ANSERL61AVELI" "ANSERL61AVELI"
1 68 270 1119 -1 251 962 0.00159012 0.0106588 0.00000 0.00000 0.00966937 0.0172125 1.00000 -1 -1 150.565 -150.231 -39.3392 38.4803 1035.00 1035.00 false 0 0 "ANSERL61PRRTT" "ANSERL61PRRTT"
1 69 270 1466 -1 251 1254 0.00128198 0.00571457 0.00000 0.00000 0.00506250 0.00506250 1.00000 -1 -1 -61.1101 61.1847 53.8401 -54.6688 975.000 975.000 false 0 0 "ANSERL61ZBERC" "ANSERL61ZBERC"
1 70 271 967 -1 252 832 0.00108642 0.00353580 0.00000 0.00000 0.188325 0.188325 1.00000 -1 -1 -27.7419 27.7534 -0.632682 -42.4085 1088.00 1088.00 false 0 0 "ANTIBL61MOUGI" "ANTIBL61MOUGI"
1 71 271 967 -1 252 832 0.00108642 0.00353580 0.00000 0.00000 0.188325 0.188325 1.00000 -1 -1 -27.7419 27.7534 -0.632682 -42.4085 1088.00 1088.00 false 0 0 "ANTIBL62MOUGI" "ANTIBL62MOUGI"
1 72 272 359 -1 253 330 0.00471704 0.0202923 0.00000 0.00000 0.0172125 0.0167063 1.00000 -1 -1 130.358 -129.630 -8.36928 7.77139 672.000 672.000 false 0 0 "AOSTEL61BISSY" "AOSTEL61BISSY"
1 73 272 1514 -1 253 1301 0.00883556 0.0470420 0.00000 0.00000 0.0435375 0.0425250 1.00000 -1 -1 -170.015 172.334 2.83945 -0.120194 755.000 755.000 false 0 0 "AOSTEL61ZGREN" "AOSTEL61ZGREN"
1 74 272 1538 -1 253 1325 0.00352395 0.0158242 0.00000 0.00000 0.0136688 0.0136688 1.00000 -1 -1 16.0812 -16.0728 -0.0325733 -2.94569 592.000 592.000 false 0 0 "AOSTEL61ZMAR8" "AOSTEL61ZMAR8"
1 75 273 504 -1 254 449 0.000513580 0.00341728 0.00000 0.00000 0.00961875 0.0182250 1.00000 -1 -1 27.7526 -27.7486 -11.7335 8.56560 948.000 948.000 false 0 0 "AQUEDL61CHENE" "AQUEDL61CHENE"
1 76 273 47 -1 254 42 0.00108444 0.00719802 0.00000 0.00000 0.00658125 0.00658125 1.00000 -1 -1 -88.4517 88.5258 2.09753 -3.11662 827.000 827.000 false 0 0 "AQUEDL61CIROL" "AQUEDL61CIROL"
1 77 273 1482 -1 254 1269 0.000517531 0.00241383 0.00000 0.00000 0.0126563 0.00253125 1.00000 -1 -1 78.4090 -78.3813 -0.476670 -1.13555 881.000 881.000 false 0 0 "AQUEDL61ZCOQU" "AQUEDL61ZCOQU"
1 78 273 504 -1 254 449 0.000513580 0.00345679 0.00000 0.00000 0.00303750 0.0172125 1.00000 -1 -1 27.4599 -27.4560 -10.8137 8.51651 520.000 520.000 false 0 0 "AQUEDL62CHENE" "AQUEDL62CHENE"
1 79 273 47 -1 254 42 0.00108642 0.00724938 0.00000 0.00000 0.00658125 0.00658125 1.00000 -1 -1 -87.8375 87.9107 2.00938 -3.03183 1172.00 1172.00 false 0 0 "AQUEDL62CIROL" "AQUEDL62CIROL"
1 80 273 1481 -1 254 1268 0.000529383 0.00248296 0.00000 0.00000 0.0156937 0.00253125 1.00000 -1 -1 46.4090 -46.3990 -0.476625 -1.56679 881.000 881.000 false 0 0 "AQUEDL62ZCOQ5" "AQUEDL62ZCOQ5"
1 81 273 47 -1 254 42 0.00108642 0.00726914 0.00000 0.00000 0.00658125 0.00658125 1.00000 -1 -1 -87.6052 87.6779 1.96714 -2.99086 1172.00 1172.00 false 0 0 "AQUEDL63CIROL" "AQUEDL63CIROL"
1 82 274 964 -1 255 830 0.00183704 0.0116938 0.00000 0.00000 0.0642937 0.0116438 1.00000 -1 -1 161.930 -161.504 -19.2950 13.3891 1025.00 1025.00 false 0 0 "ARDOIL61MOTT5" "ARDOIL61MOTT5"
1 83 274 1335 -1 255 1147 0.00128395 0.00859259 0.00000 0.00000 0.00759375 0.00759375 1.00000 -1 -1 -118.198 118.356 -4.21065 3.54094 1233.00 1233.00 false 0 0 "ARDOIL61TAVEL" "ARDOIL61TAVEL"
1 84 -1 -1 -1 255 1147 0.00128395 0.00859259 0.00000 0.00000 0.00810000 0.00810000 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 1233.00 1233.00 false 0 0 "ARDOIL62TAVEL" "ARDOIL62TAVEL"
1 85 274 1336 -1 255 1147 0.00128395 0.00853333 0.00000 0.00000 0.00810000 0.00810000 1.00000 -1 -1 -118.363 118.521 -3.48203 2.69252 1233.00 1233.00 false 0 0 "ARDOIL63TAVEL" "ARDOIL63TAVEL"
1 86 -1 -1 -1 256 297 0.000495802 0.000954074 0.00000 0.00000 0.0354375 0.0354375 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 510.000 510.000 false 0 0 "ARENCL61B.MAI" "ARENCL61B.MAI"
1 87 275 1239 -1 256 1060 0.000197531 0.00171062 0.00000 0.00000 0.0855563 0.0855563 1.00000 -1 -1 -133.119 133.153 36.1364 -55.3511 820.000 820.000 false 0 0 "ARENCL61SAUM6" "ARENCL61SAUM6"
1 88 275 1253 -1 256 1074 0.000750617 0.00335802 0.00000 0.00000 0.117450 0.0379688 1.00000 -1 -1 -124.644 124.770 45.8286 -62.9906 820.000 820.000 false 0 0 "ARENCL61SEPTE" "ARENCL61SEPTE"
1 89 275 1389 -1 256 1186 0.000308148 0.00158815 0.00000 0.00000 0.0941625 0.108337 1.00000 -1 -1 196.913 -196.792 -88.2265 65.7346 895.000 895.000 false 0 0 "ARENCL61V.POR" "ARENCL61V.POR"
1 90 276 549 -1 257 487 0.000177778 0.00104691 0.00000 0.00000 0.0749250 0.0749250 1.00000 -1 -1 -149.659 149.695 -36.8601 19.7321 970.000 970.000 false 0 0 "ARGE6L61CORME" "ARGE6L61CORME"
1 91 276 669 -1 257 588 0.000118519 0.000474074 0.00000 0.00000 0.0344250 0.0344250 1.00000 -1 -1 52.3590 -52.3462 94.4137 -102.321 970.000 970.000 false 0 0 "ARGE6L61FALLO" "ARGE6L61FALLO"
1 92 276 1089 -1 257 937 0.000316049 0.00223210 0.00000 0.00000 0.127069 0.150356 1.00000 -1 -1 56.9600 -56.9444 -64.2068 32.2060 970.000 970.000 false 0 0 "ARGE6L61PERRE" "ARGE6L61PERRE"
1 93 277 1217 -1 258 1039 0.00759309 0.0452267 0.00000 0.00000 0.0425250 0.0425250 1.00000 -1 -1 21.7443 -21.6946 11.2947 -20.4098 1131.00 1131.00 false 0 0 "ARGENL61S.PON" "ARGENL61S.PON"
1 94 7 968 -1 6 833 0.000687408 0.00511407 0.00000 0.00000 0.111738 0.0139406 1.00000 -1 -1 172.976 -172.787 -17.5603 5.26895 1172.00 1172.00 false 0 0 "ARGIAL61MOUGU" "ARGIAL61MOUGU"
1 95 7 968 -1 6 833 0.000701235 0.00477630 0.00000 0.00000 0.152641 0.0102774 1.00000 -1 -1 184.809 -184.588 -24.6372 8.38035 1172.00 1172.00 false 0 0 "ARGIAL62MOUGU" "ARGIAL62MOUGU"
1 96 8 465 -1 7 416 0.00180609 0.0202105 0.00000 0.00000 0.202280 0.202768 1.00000 -1 -1 398.909 -396.314 -65.1043 48.6054 2050.00 2050.00 false 0 0 "ARGIAL71CANTE" "ARGIAL71CANTE"
1 97 278 665 -1 259 584 0.00171852 0.00877037 0.00000 0.00000 0.00810000 0.00759375 1.00000 -1 -1 -60.0691 60.1251 -0.513186 -0.942142 654.000 654.000 false 0 0 "ARGIEL61ETUPE" "ARGIEL61ETUPE"
1 98 278 198 -1 259 185 0.00917531 0.0431743 0.00000 0.00000 0.0384750 0.0384750 1.00000 -1 -1 3.99413 -3.94291 -28.8150 20.4485 654.000 654.000 false 0 0 "ARGIEL61SIERE" "ARGIEL61SIERE"
1 99 11 1387 -1 10 1184 0.00530864 0.0346914 0.00000 0.00000 0.0246240 0.0136080 1.00000 -1 -1 -78.1399 78.4497 6.71760 -8.75427 962.000 962.000 false 0 0 "ARGOEL41V.MAR" "ARGOEL41V.MAR"
1 100 12 320 -1 11 294 0.00691358 0.0312494 0.00000 0.00000 0.0273375 0.0273375 1.00000 -1 -1 32.2394 -32.1699 -12.2418 6.44422 894.000 894.000 false 0 0 "ARGOEL61B.CO6" "ARGOEL61B.CO6"
1 101 12 370 -1 11 338 0.00487901 0.0324800 0.00000 0.00000 0.0298687 0.0298687 1.00000 -1 -1 -82.3828 82.7036 20.2705 -24.7893 1273.00 1273.00 false 0 0 "ARGOEL61BLOCA" "ARGOEL61BLOCA"
1 102 12 433 -1 11 385 0.00634074 0.0427457 0.00000 0.00000 0.0389812 0.0394875 1.00000 -1 -1 -110.357 111.080 19.3940 -23.2681 753.000 753.000 false 0 0 "ARGOEL61BXCH5" "ARGOEL61BXCH5"
1 103 -1 1457 -1 11 1245 1.97531e-05 0.000197531 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 -99999.0 5.66218e-10 -99999.0 -0.113244 639.000 639.000 false 0 0 "ARGOEL61ZARGO" "ARGOEL61ZARGO"
1 104 13 506 -1 12 451 0.000581717 0.00765235 0.00000 0.00000 0.132848 0.131404 1.00000 -1 -1 116.788 -116.718 -32.8872 2.98127 3465.00 3465.00 false 0 0 "ARGOEL71CHEVA" "ARGOEL71CHEVA"
1 105 13 711 -1 12 619 0.000905125 0.0118809 0.00000 0.00000 0.204470 0.205626 1.00000 -1 -1 -76.7567 76.8055 -3.92400 -43.1717 3465.00 3465.00 false 0 0 "ARGOEL71FRUGE" "ARGOEL71FRUGE"
1 106 13 79 -1 12 74 0.000340720 0.00577078 0.00000 0.00000 0.105412 0.105412 1.00000 -1 -1 -359.851 360.248 66.4654 -84.2570 3465.00 3465.00 false 0 0 "ARGOEL71LIMEU" "ARGOEL71LIMEU"
1 107 13 914 -1 12 784 0.00164820 0.0216343 0.00000 0.00000 0.373996 0.373996 1.00000 -1 -1 -41.7940 41.8337 -11.1191 -75.0825 3465.00 3465.00 false 0 0 "ARGOEL71MANDA" "ARGOEL71MANDA"
1 108 13 1082 -1 12 932 0.000837950 0.0143006 0.00000 0.00000 0.259920 0.259920 1.00000 -1 -1 -297.647 298.306 24.9893 -74.1025 3465.00 3465.00 false 0 0 "ARGOEL71PENL5" "ARGOEL71PENL5"
1 109 13 1344 -1 12 1153 0.00116343 0.0153116 0.00000 0.00000 0.264252 0.264252 1.00000 -1 -1 355.643 -354.380 -41.9583 -2.95687 3465.00 3465.00 false 0 0 "ARGOEL71TERRI" "ARGOEL71TERRI"
1 110 13 506 -1 12 451 0.000574792 0.00757618 0.00000 0.00000 0.131404 0.129960 1.00000 -1 -1 117.966 -117.896 -32.8765 3.31661 3465.00 3465.00 false 0 0 "ARGOEL72CHEVA" "ARGOEL72CHEVA"
1 111 13 1344 -1 12 1153 0.00117036 0.0153393 0.00000 0.00000 0.264252 0.264252 1.00000 -1 -1 354.989 -353.723 -42.0488 -2.89719 3465.00 3465.00 false 0 0 "ARGOEL72TERRI" "ARGOEL72TERRI"
1 112 -1 -1 -1 12 1153 0.00182133 0.0178740 0.00000 0.00000 0.203604 0.228152 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 1514.00 1514.00 false 0 0 "ARGOEL73TERRI" "ARGOEL73TERRI"
1 113 279 67 -1 260 62 0.000663704 0.00347852 0.00000 0.00000 0.0394875 0.0177188 1.00000 -1 -1 -9.97702 9.97810 4.65832 -11.1174 557.000 557.000 false 0 0 "ARLODL61GEN.P" "ARLODL61GEN.P"
1 114 280 1451 -1 261 1239 0.000632099 0.00418765 0.00000 0.00000 0.00405000 0.00405000 1.00000 -1 -1 -21.9507 21.9533 -0.823541 -0.0810635 1273.00 1273.00 false 0 0 "ARMENL61WEPPE" "ARMENL61WEPPE"
1 115 281 1451 -1 261 1239 0.000612346 0.00414815 0.00000 0.00000 0.00354375 0.00354375 1.00000 -1 -1 -21.9443 21.9469 -2.66431 1.87506 1273.00 1273.00 false 0 0 "ARMENL62WEPPE" "ARMENL62WEPPE"
1 116 282 121 -1 262 112 0.000663704 0.00440691 0.00000 0.00000 0.00410974 0.00410974 1.00000 -1 -1 -82.4586 82.5033 -30.8144 30.1684 1249.00 1249.00 false 0 0 "ARNAGL61QUINT" "ARNAGL61QUINT"
1 117 -1 1562 -1 262 1349 0.000967901 0.00460247 0.00000 0.00000 0.00405000 0.00405000 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 539.000 539.000 false 0 0 "ARNAGL61ZQUI5" "ARNAGL61ZQUI5"
1 118 282 121 -1 262 112 0.000647901 0.00437728 0.00000 0.00000 0.00416087 0.00414872 1.00000 -1 -1 -82.9704 83.0147 -31.2476 30.5935 1032.00 1032.00 false 0 0 "ARNAGL62QUINT" "ARNAGL62QUINT"
1 119 283 1565 -1 263 1352 0.00198321 0.0132188 0.00000 0.00000 0.0121500 0.0121500 1.00000 -1 -1 -15.6635 15.6678 0.535364 -3.32220 1249.00 1249.00 false 0 0 "ARPENL61ZRIC5" "ARPENL61ZRIC5"
1 120 283 1566 -1 263 1353 0.00195556 0.0130370 0.00000 0.00000 0.0121500 0.0121500 1.00000 -1 -1 -45.0705 45.1050 2.25634 -4.84238 1172.00 1172.00 false 0 0 "ARPENL62ZRIC6" "ARPENL62ZRIC6"
1 121 285 179 -1 264 167 1.97531e-05 0.000197531 0.00000 0.00000 0.00607500 0.00607500 1.00000 -1 -1 2.91038e-11 8.44957e-08 1.16415e-10 -1.40884 565.000 565.000 false 0 0 "ARRI5L61ARRIG" "ARRI5L61ARRIG"
1 122 284 179 -1 264 167 1.97531e-05 0.000197531 0.00000 0.00000 0.00708750 0.00708750 1.00000 -1 -1 0.00000 1.15047e-07 0.00000 -1.64365 565.000 565.000 false 0 0 "ARRI5L62ARRIG" "ARRI5L62ARRIG"
1 123 -1 -1 -1 167 445 0.000276543 0.000928395 0.00000 0.00000 0.103275 0.103275 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 220.000 220.000 false 0 0 "ARRIGL61CHARE" "ARRIGL61CHARE"
1 124 -1 -1 -1 167 452 0.00190025 0.0104494 0.00000 0.00000 0.0329063 0.0521437 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 888.000 888.000 false 0 0 "ARRIGL61CHEVI" "ARRIGL61CHEVI"
1 125 179 526 -1 167 467 0.000310123 0.00200494 0.00000 0.00000 0.0369563 0.0992250 1.00000 -1 -1 149.017 -148.957 -20.1799 4.78024 920.000 920.000 false 0 0 "ARRIGL61COLON" "ARRIGL61COLON"
1 126 179 1599 -1 167 1386 0.000244938 0.00149136 0.00000 0.00000 0.106819 0.106819 1.00000 -1 -1 53.2474 -53.2399 -39.2913 14.5592 915.000 915.000 false 0 0 "ARRIGL61CRETA" "ARRIGL61CRETA"
1 127 179 795 -1 167 684 3.95062e-05 0.000158025 0.00000 0.00000 0.00708750 0.00860625 1.00000 -1 -1 3.39322e-07 0.00000 -1.81975 0.00000 506.000 506.000 false 0 0 "ARRIGL61GUESD" "ARRIGL61GUESD"
1 128 179 193 -1 167 181 0.00129185 0.0120198 0.00000 0.00000 0.0683437 0.0222750 1.00000 -1 -1 -216.186 216.709 7.49277 -13.1365 2008.00 2008.00 false 0 0 "ARRIGL61MORBR" "ARRIGL61MORBR"
1 129 179 1304 -1 167 1118 0.000470123 0.00207210 0.00000 0.00000 0.0698625 0.181744 1.00000 -1 -1 43.2279 -43.2182 -30.8144 1.67258 520.000 520.000 false 0 0 "ARRIGL61SSMR" "ARRIGL61SSMR"
1 130 179 1386 -1 167 1183 0.000839506 0.00512198 0.00000 0.00000 0.0136688 0.00961875 1.00000 -1 -1 27.0399 -27.0345 3.16124 -5.82732 750.000 750.000 false 0 0 "ARRIGL61V.GEO" "ARRIGL61V.GEO"
1 131 179 1426 -1 167 1221 0.000118519 0.000691358 0.00000 0.00000 0.0501188 0.0501188 1.00000 -1 -1 84.5974 -84.5899 4.49165 -16.0695 805.000 805.000 false 0 0 "ARRIGL61VIT.N" "ARRIGL61VIT.N"
1 132 -1 -1 -1 167 445 0.000276543 0.000928395 0.00000 0.00000 0.104287 0.104287 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 340.000 340.000 false 0 0 "ARRIGL62CHARE" "ARRIGL62CHARE"
1 133 179 193 -1 167 181 0.00129383 0.0120198 0.00000 0.00000 0.0713813 0.0222750 1.00000 -1 -1 -216.180 216.704 7.17541 -13.1716 2008.00 2008.00 false 0 0 "ARRIGL62MORBR" "ARRIGL62MORBR"
1 134 286 1252 -1 265 1073 0.000158025 0.000948148 0.00000 0.00000 0.00101250 0.00101250 1.00000 -1 -1 -16.7819 16.7824 -7.98926 7.75847 881.000 881.000 false 0 0 "ARVIGL61SENAR" "ARVIGL61SENAR"
1 135 287 862 -1 266 739 0.00152099 0.00707556 0.00000 0.00000 0.00592414 0.00592161 1.00000 -1 -1 6.05700e-06 4.54747e-13 -1.34520 0.00000 737.000 737.000 false 0 0 "ASTONL61LAPAR" "ASTONL61LAPAR"
1 136 287 1331 -1 266 1143 0.00251457 0.0113699 0.00000 0.00000 0.0101250 0.0101250 1.00000 -1 -1 4.27894 -4.26993 -20.8666 18.6035 771.000 771.000 false 0 0 "ASTONL61TARAS" "ASTONL61TARAS"
1 137 288 598 -1 267 528 0.00103704 0.00757728 0.00000 0.00000 0.168581 0.140737 1.00000 -1 -1 -59.5001 59.5404 -48.7603 13.7918 1100.00 1100.00 false 0 0 "ASTURL61CZRIE" "ASTURL61CZRIE"
1 138 288 613 -1 267 540 0.00142222 0.00954074 0.00000 0.00000 0.00860625 0.00860625 1.00000 -1 -1 -16.2182 16.2215 -1.89864 -0.0375228 1273.00 1273.00 false 0 0 "ASTURL61DECHY" "ASTURL61DECHY"
1 139 289 649 -1 268 570 0.00468148 0.0282272 0.00000 0.00000 0.0258187 0.0258187 1.00000 -1 -1 -10.7654 10.7709 1.22397 -6.92952 1002.00 1002.00 false 0 0 "ATTAQL61ECHIN" "ATTAQL61ECHIN"
1 140 289 913 -1 268 783 0.00118519 0.00800000 0.00000 0.00000 0.00759375 0.00759375 1.00000 -1 -1 -49.0872 49.1230 -31.8056 30.3543 1308.00 1308.00 false 0 0 "ATTAQL61MANDA" "ATTAQL61MANDA"
1 141 289 1569 -1 268 1356 0.00533333 0.0272198 0.00000 0.00000 0.0248062 0.0243000 1.00000 -1 -1 106.934 -106.160 65.8354 -67.2302 1002.00 1002.00 false 0 0 "ATTAQL62ZRUMI" "ATTAQL62ZRUMI"
1 142 290 914 -1 269 784 0.000145429 0.00191136 0.00000 0.00000 0.0330676 0.0330676 1.00000 -1 -1 421.871 -421.601 -189.403 185.336 3465.00 3465.00 false 0 0 "ATTAQL72MANDA" "ATTAQL72MANDA"
1 143 290 1448 -1 269 1237 0.000252770 0.00332341 0.00000 0.00000 0.0574712 0.0573268 1.00000 -1 -1 -598.720 599.543 114.603 -116.935 3465.00 3465.00 false 0 0 "ATTAQL72WARAN" "ATTAQL72WARAN"
1 144 291 341 -1 270 313 0.00456296 0.0306963 0.00000 0.00000 0.0278438 0.0278438 1.00000 -1 -1 -65.4690 65.6445 9.88401 -15.1554 1249.00 1249.00 false 0 0 "AUBE L61BARQU" "AUBE L61BARQU"
1 145 291 527 -1 270 468 0.00985679 0.0447803 0.00000 0.00000 0.0384750 0.0384750 1.00000 -1 -1 -25.6901 25.7540 5.09616 -13.7148 938.000 938.000 false 0 0 "AUBE L61COMM7" "AUBE L61COMM7"
1 146 291 95 -1 270 90 0.0171101 0.0783269 0.00000 0.00000 0.0693562 0.0693562 1.00000 -1 -1 -4.92853 4.93388 -4.58389 -11.4485 731.000 731.000 false 0 0 "AUBE L61MEZE5" "AUBE L61MEZE5"
1 147 291 1347 -1 270 1156 0.0102716 0.0486914 0.00000 0.00000 0.0430312 0.0435375 1.00000 -1 -1 29.1140 -29.0221 -18.7560 9.12135 779.000 779.000 false 0 0 "AUBE L61THIOT" "AUBE L61THIOT"
1 148 292 597 -1 271 527 0.000154074 0.00133531 0.00000 0.00000 0.0688500 0.0668250 1.00000 -1 -1 50.5982 -50.5919 -55.1413 39.5189 860.000 860.000 false 0 0 "AUBE6L61CZNEU" "AUBE6L61CZNEU"
1 149 292 142 -1 271 132 0.000161975 0.00139457 0.00000 0.00000 0.0723938 0.0698625 1.00000 -1 -1 -50.5982 50.6075 55.1413 -71.4809 860.000 860.000 false 0 0 "AUBE6L61SEINE" "AUBE6L61SEINE"
1 150 293 1189 -1 272 1015 0.000493827 0.00225185 0.00000 0.00000 0.00202500 0.00202500 1.00000 -1 -1 -22.9067 22.9093 -7.97131 7.52736 928.000 928.000 false 0 0 "AUBETL61ROGNA" "AUBETL61ROGNA"
1 151 294 1189 -1 272 1015 0.000493827 0.00225185 0.00000 0.00000 0.00202500 0.00202500 1.00000 -1 -1 -27.9053 27.9093 -11.9646 11.5274 928.000 928.000 false 0 0 "AUBETL62ROGNA" "AUBETL62ROGNA"
1 152 295 57 -1 273 52 0.0129778 0.0593383 0.00000 0.00000 0.0501188 0.0501188 1.00000 -1 -1 -6.20843 6.23225 7.40982 -18.9560 894.000 894.000 false 0 0 "AUBUSL61EGUZO" "AUBUSL61EGUZO"
1 153 295 1534 -1 273 1321 4.10365e-05 9.11921e-05 0.00000 0.00000 0.00391433 0.00391433 1.00000 -1 -1 -6.10024 6.10026 3.32677 -4.24251 630.000 630.000 false 0 0 "AUBUSL61ZMA11" "AUBUSL61ZMA11"
1 154 296 1180 -1 274 1007 0.000316049 0.00167901 0.00000 0.00000 0.00961875 0.00961875 1.00000 -1 -1 -92.3641 92.3938 -44.4314 42.4505 514.000 514.000 false 0 0 "AUDI5L61RICHI" "AUDI5L61RICHI"
1 155 297 1180 -1 274 1007 0.000316049 0.00167901 0.00000 0.00000 0.00961875 0.00961875 1.00000 -1 -1 -108.353 108.394 -51.3727 49.4505 514.000 514.000 false 0 0 "AUDI5L62RICHI" "AUDI5L62RICHI"
1 156 298 868 -1 275 745 0.000276543 0.000572839 0.00000 0.00000 0.0167063 0.0167063 1.00000 -1 -1 0.00000 8.68282e-06 2.91038e-11 -3.75874 300.000 300.000 false 0 0 "AUGUEL61LAVER" "AUGUEL61LAVER"
1 157 299 1058 -1 276 911 0.00105481 0.00483556 0.00000 0.00000 0.00405000 0.00405000 1.00000 -1 -1 -10.3583 10.3593 -0.182112 -0.733506 975.000 975.000 false 0 0 "AULNOL61P.SAM" "AULNOL61P.SAM"
1 158 300 369 -1 277 337 0.00395062 0.0102469 0.00000 0.00000 0.000243000 0.000243000 1.00000 -1 -1 40.8269 -40.7636 -1.14902 1.26262 613.000 613.000 false 0 0 "AUMALL41BLOCA" "AUMALL41BLOCA"
1 159 -1 1458 -1 277 1246 0.00382716 0.0101235 0.00000 0.00000 0.000243000 0.000243000 1.00000 -1 -1 -99999.0 2.34722e-08 -99999.0 -0.0504778 593.000 593.000 false 0 0 "AUMALL42ZAUMA" "AUMALL42ZAUMA"
1 160 301 620 -1 278 546 0.00214123 0.00844049 0.00000 0.00000 0.00759375 0.00759375 1.00000 -1 -1 -3.01905 3.01923 -1.46574 -0.206149 737.000 737.000 false 0 0 "AUSSOL61P.AND" "AUSSOL61P.AND"
1 161 303 547 -1 279 486 0.000175802 0.000671605 0.00000 0.00000 0.0384750 0.0430312 1.00000 -1 -1 -19.7817 19.7823 -2.03563 -7.37036 361.000 361.000 false 0 0 "AUSTEL61CORIO" "AUSTEL61CORIO"
1 162 302 1011 -1 279 867 0.000122469 0.000880988 0.00000 0.00000 0.0521437 0.0536625 1.00000 -1 -1 -16.4536 16.4538 -4.25581 -7.99115 785.000 785.000 false 0 0 "AUSTEL61NATI3" "AUSTEL61NATI3"
1 163 304 1331 -1 280 1143 0.00323951 0.0126163 0.00000 0.00000 0.0112615 0.0112615 1.00000 -1 -1 -0.123708 0.126512 8.65734 -11.2165 737.000 737.000 false 0 0 "AUZATL61TARAS" "AUZATL61TARAS"
1 164 305 827 -1 281 712 0.00304790 0.0154706 0.00000 0.00000 0.0136688 0.0131625 1.00000 -1 -1 104.711 -104.420 -13.5420 11.9049 827.000 827.000 false 0 0 "AVALLL61J.VIL" "AVALLL61J.VIL"
1 165 305 1434 -1 281 1228 0.00693728 0.0296553 0.00000 0.00000 0.0248062 0.0253125 1.00000 -1 -1 -78.9756 79.3568 9.37312 -13.5796 661.000 661.000 false 0 0 "AVALLL61VNOL" "AVALLL61VNOL"
1 166 306 598 -1 282 528 0.00215309 0.0147358 0.00000 0.00000 0.0136688 0.0136688 1.00000 -1 -1 22.1418 -22.1090 34.0460 -36.9621 1273.00 1273.00 false 0 0 "AVELIL61CZRIE" "AVELIL61CZRIE"
1 167 306 656 -1 282 576 0.000580741 0.00383802 0.00000 0.00000 0.00355590 0.00353869 1.00000 -1 -1 28.5664 -28.5622 4.05908 -4.85016 1101.00 1101.00 false 0 0 "AVELIL61EPINE" "AVELIL61EPINE"
1 168 306 927 -1 282 796 0.00183309 0.0201067 0.00000 0.00000 0.0486000 0.0273375 1.00000 -1 -1 -156.076 156.473 20.1538 -24.5531 1273.00 1273.00 false 0 0 "AVELIL61MASTA" "AVELIL61MASTA"
1 169 306 1408 -1 282 1203 0.00233087 0.0155259 0.00000 0.00000 0.0141750 0.0136688 1.00000 -1 -1 5.20255 -5.17962 31.6545 -34.7022 1237.00 1237.00 false 0 0 "AVELIL61VENDI" "AVELIL61VENDI"
1 170 306 1517 -1 282 1304 0.00134519 0.00896790 0.00000 0.00000 0.00810000 0.00810000 1.00000 -1 -1 248.767 -248.044 10.8087 -7.85474 1273.00 1273.00 false 0 0 "AVELIL61ZHEL5" "AVELIL61ZHEL5"
1 171 306 657 -1 282 576 0.000576790 0.00385975 0.00000 0.00000 0.00354375 0.00354375 1.00000 -1 -1 24.5666 -24.5635 2.05984 -2.85759 1273.00 1273.00 false 0 0 "AVELIL62EPINE" "AVELIL62EPINE"
1 172 -1 -1 -1 282 697 0.00190815 0.0127348 0.00000 0.00000 0.0116438 0.0156937 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 1132.00 1132.00 false 0 0 "AVELIL62HELLE" "AVELIL62HELLE"
1 173 307 748 -1 283 651 0.000602493 0.00671745 0.00000 0.00000 0.0678680 0.0678680 1.00000 -1 -1 -92.1467 92.1935 -30.6323 15.3761 2238.00 2238.00 false 0 0 "AVELIL71GAVRE" "AVELIL71GAVRE"
1 174 307 928 -1 283 797 0.000630194 0.00709834 0.00000 0.00000 0.0794200 0.0794200 1.00000 -1 -1 67.2787 -67.2219 -86.2498 68.3794 2570.00 2570.00 false 0 0 "AVELIL71MASTA" "AVELIL71MASTA"
1 175 307 1452 -1 283 1240 0.000368421 0.00464958 0.00000 0.00000 0.116964 0.0577600 1.00000 -1 -1 -46.6329 46.6674 79.6078 -99.3977 3078.00 3078.00 false 0 0 "AVELIL71WEPPE" "AVELIL71WEPPE"
1 176 307 928 -1 283 797 0.000471607 0.00620083 0.00000 0.00000 0.106856 0.106856 1.00000 -1 -1 78.2064 -78.1506 -99.6936 75.5229 3465.00 3465.00 false 0 0 "AVELIL72MASTA" "AVELIL72MASTA"
1 177 307 1448 -1 283 1237 0.00150415 0.0192978 0.00000 0.00000 0.229596 0.228152 1.00000 -1 -1 -305.791 307.082 51.5836 -87.7199 3078.00 3078.00 false 0 0 "AVELIL72WARAN" "AVELIL72WARAN"
1 178 308 442 -1 284 393 0.000158025 0.00110617 0.00000 0.00000 0.0678375 0.0678375 1.00000 -1 -1 -184.939 184.987 -38.7825 23.4108 1000.00 1000.00 false 0 0 "AVENIL61BZGET" "AVENIL61BZGET"
1 179 308 570 -1 284 504 0.000219259 0.00192988 0.00000 0.00000 0.0987188 0.0966937 1.00000 -1 -1 60.1450 -60.1371 -35.3118 12.7637 830.000 830.000 false 0 0 "AVENIL61CRIME" "AVENIL61CRIME"
1 180 308 597 -1 284 527 0.000158025 0.000908642 0.00000 0.00000 0.0658125 0.0658125 1.00000 -1 -1 48.3460 -48.3396 40.4181 -55.6055 910.000 910.000 false 0 0 "AVENIL61CZNEU" "AVENIL61CZNEU"
1 181 -1 -1 -1 284 958 0.000410864 0.00355951 0.00000 0.00000 0.178200 0.178200 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 840.000 840.000 false 0 0 "AVENIL61PRIME" "AVENIL61PRIME"
1 182 -1 -1 -1 284 208 0.000144197 0.00114765 0.00000 0.00000 0.0597375 0.0658125 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 840.000 840.000 false 0 0 "AVENIL61ROMAI" "AVENIL61ROMAI"
1 183 309 964 -1 285 830 0.000197531 0.00138272 0.00000 0.00000 0.00151875 0.00151875 1.00000 -1 -1 0.00000 5.16138e-08 -1.45519e-11 -0.344104 1308.00 1308.00 false 0 0 "AVIG6L61MOTT5" "AVIG6L61MOTT5"
1 184 310 964 -1 285 830 0.000217284 0.00140247 0.00000 0.00000 0.00151875 0.00151875 1.00000 -1 -1 12.9461 -12.9458 -0.848792 0.506764 1308.00 1308.00 false 0 0 "AVIG6L62MOTT5" "AVIG6L62MOTT5"
1 185 311 584 -1 286 515 0.00130370 0.00869136 0.00000 0.00000 0.00759375 0.00759375 1.00000 -1 -1 85.2881 -85.2029 -12.1317 10.9806 1198.00 1198.00 false 0 0 "AVIGNL61CTAUR" "AVIGNL61CTAUR"
1 186 311 964 -1 286 830 0.000691358 0.00466173 0.00000 0.00000 0.00455625 0.00455625 1.00000 -1 -1 -166.235 166.405 17.4411 -17.3220 1233.00 1233.00 false 0 0 "AVIGNL61MOTT5" "AVIGNL61MOTT5"
1 187 312 314 -1 287 289 8.29630e-05 0.000543210 0.00000 0.00000 0.0234753 0.0234753 1.00000 -1 -1 153.858 -153.841 -28.5047 23.2168 900.000 900.000 false 0 0 "AVOI5L61AVOIN" "AVOI5L61AVOIN"
1 188 313 628 -1 288 552 0.000353186 0.00458449 0.00000 0.00000 0.0592040 0.0592040 1.00000 -1 -1 527.516 -526.593 -148.039 146.430 3196.00 3196.00 false 0 0 "AVOI5L71DISTR" "AVOI5L71DISTR"
1 189 313 712 -1 288 620 6.23269e-06 0.000103186 0.00000 0.00000 0.00000 0.00000 1.00000 -1 -1 11.2636 -11.2636 5.13106 -5.13092 1950.00 1950.00 false 0 0 "AVOI5L71G.AVO" "AVOI5L71G.AVO"
1 190 -1 -1 -1 288 740 0.000698753 0.00917867 0.00000 0.00000 0.158840 0.158840 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 3465.00 3465.00 false 0 0 "AVOI5L71LARCA" "AVOI5L71LARCA"
1 191 313 628 -1 288 552 0.000353186 0.00458449 0.00000 0.00000 0.0592040 0.0592040 1.00000 -1 -1 527.516 -526.593 -148.039 146.430 3196.00 3196.00 false 0 0 "AVOI5L72DISTR" "AVOI5L72DISTR"
1 192 313 713 -1 288 620 6.92521e-06 0.000110111 0.00000 0.00000 0.00858169 0.00000 1.00000 -1 -1 -833.003 833.048 226.613 -226.874 1604.00 1604.00 false 0 0 "AVOI5L72G.AVO" "AVOI5L72G.AVO"
1 193 313 863 -1 288 740 0.000698061 0.00917798 0.00000 0.00000 0.158727 0.158652 1.00000 -1 -1 496.783 -495.198 -129.853 114.198 3465.00 3465.00 false 0 0 "AVOI5L72LARCA" "AVOI5L72LARCA"
1 194 313 511 -1 288 455 9.95037e-06 9.95037e-05 0.00000 0.00000 0.000996360 0.000996360 1.00000 -1 -1 -883.734 883.806 213.763 -213.270 1950.00 1950.00 false 0 0 "AVOI5L73CHINX" "AVOI5L73CHINX"
1 195 313 512 -1 288 455 9.43145e-06 9.95543e-05 0.00000 0.00000 0.000859180 0.000859180 1.00000 -1 -1 -0.368199 0.368199 -0.0325934 -0.163651 1950.00 1950.00 false 0 0 "AVOI5L74CHINX" "AVOI5L74CHINX"
1 196 314 627 -1 289 551 0.00255605 0.0173333 0.00000 0.00000 0.0632813 0.0172125 1.00000 -1 -1 -21.7208 21.7313 -7.79595 -1.39815 894.000 894.000 false 0 0 "AVOINL61DISTR" "AVOINL61DISTR"
1 197 314 121 -1 289 112 0.00881383 0.0606518 0.00000 0.00000 0.0574548 0.0573774 1.00000 -1 -1 130.289 -128.975 -19.6324 15.4631 1100.00 1100.00 false 0 0 "AVOINL61QUINT" "AVOINL61QUINT"
1 198 316 1460 -1 290 1248 2.17284e-05 9.87654e-05 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 0.705026 -0.705025 2.31583 -2.43308 881.000 881.000 false 0 0 "AVRONL61ZAVRO" "AVRONL61ZAVRO"
1 199 315 1459 -1 290 1247 4.14815e-05 0.000130370 0.00000 0.00000 0.00253125 0.000506250 1.00000 -1 -1 -5.41295 5.41296 -3.42647 3.07480 415.000 415.000 false 0 0 "AVRONL62ZAVR5" "AVRONL62ZAVR5"
1 200 -1 892 -1 291 765 0.000829630 0.00371358 0.00000 0.00000 0.00303750 0.00303750 1.00000 -1 -1 -99999.0 8.85720e-07 -99999.0 -0.702940 641.000 641.000 false 0 0 "AYVELL61LUMES" "AYVELL61LUMES"
1 201 317 892 -1 291 765 0.000572839 0.00258765 0.00000 0.00000 0.00253125 0.00253125 1.00000 -1 -1 -28.2771 28.2813 7.48112 -8.04769 843.000 843.000 false 0 0 "AYVELL62LUMES" "AYVELL62LUMES"
1 202 16 880 -1 15 754 0.00136296 0.00912593 0.00000 0.00000 0.00860625 0.00860625 1.00000 -1 -1 47.9883 -47.9588 -12.3954 10.6523 1062.00 1062.00 false 0 0 "B.CARL61LINGO" "B.CARL61LINGO"
1 203 16 1327 -1 15 1139 0.00160000 0.0108247 0.00000 0.00000 0.0101250 0.0101250 1.00000 -1 -1 132.674 -132.421 -13.9174 13.3435 1062.00 1062.00 false 0 0 "B.CARL61T.VIC" "B.CARL61T.VIC"
1 204 16 880 -1 15 754 0.00140247 0.00944198 0.00000 0.00000 0.00860625 0.00860625 1.00000 -1 -1 46.3963 -46.3680 -11.9773 10.2276 1062.00 1062.00 false 0 0 "B.CARL62LINGO" "B.CARL62LINGO"
1 205 16 1327 -1 15 1139 0.00160000 0.0109432 0.00000 0.00000 0.0101250 0.0101250 1.00000 -1 -1 131.287 -131.040 -13.5762 12.9847 1062.00 1062.00 false 0 0 "B.CARL62T.VIC" "B.CARL62T.VIC"
1 206 17 24 -1 16 23 0.00115305 0.0107978 0.00000 0.00000 0.141512 0.141512 1.00000 -1 -1 -187.916 188.274 -17.3026 -11.6201 2006.00 2006.00 false 0 0 "B.CARL71BIANC" "B.CARL71BIANC"
1 207 17 24 -1 16 23 0.00114958 0.0107964 0.00000 0.00000 0.141512 0.141512 1.00000 -1 -1 -187.946 188.302 -17.3599 -11.5622 2006.00 2006.00 false 0 0 "B.CARL72BIANC" "B.CARL72BIANC"
1 208 318 1051 -1 292 904 0.000645926 0.000606420 0.00000 0.00000 0.0273375 0.0253125 1.00000 -1 -1 20.0000 -19.9978 -4.03882 -2.04624 200.000 200.000 false 0 0 "B.CHAL61P.LAC" "B.CHAL61P.LAC"
1 209 318 224 -1 292 208 0.000335802 0.00130370 0.00000 0.00000 0.145294 0.145294 1.00000 -1 -1 -98.4722 98.5011 -1.18898 -32.3026 440.000 440.000 false 0 0 "B.CHAL61ROMAI" "B.CHAL61ROMAI"
1 210 318 1338 -1 292 1149 5.72839e-05 0.000175802 0.00000 0.00000 0.00658125 0.00658125 1.00000 -1 -1 37.0007 -37.0000 3.30697 -4.82677 823.000 823.000 false 0 0 "B.CHAL61TEMP5" "B.CHAL61TEMP5"
1 211 319 320 -1 293 294 1.97531e-05 0.000197531 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 38.2194 -38.2191 -3.75103 3.64038 1308.00 1308.00 false 0 0 "B.CO5L61B.CO6" "B.CO5L61B.CO6"
1 212 320 1267 -1 294 1087 0.00547161 0.0248889 0.00000 0.00000 0.0222750 0.0222750 1.00000 -1 -1 70.3890 -70.1438 -10.0846 6.22477 1002.00 1002.00 false 0 0 "B.CO6L61SORRU" "B.CO6L61SORRU"
1 213 321 230 -1 295 214 0.00201481 0.0135506 0.00000 0.00000 0.0253125 0.0511313 1.00000 -1 -1 -90.9809 91.1289 -9.68193 1.98581 934.000 934.000 false 0 0 "B.EPIL61DOMLO" "B.EPIL61DOMLO"
1 214 -1 -1 -1 295 980 0.0122588 0.0567486 0.00000 0.00000 0.0497872 0.0502286 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 795.000 795.000 false 0 0 "B.EPIL61RAN.P" "B.EPIL61RAN.P"
1 215 321 1162 -1 295 997 0.000869136 0.00387160 0.00000 0.00000 0.00345819 0.00344250 1.00000 -1 -1 19.0242 -19.0214 1.75607 -2.52536 539.000 539.000 false 0 0 "B.EPIL61RENNE" "B.EPIL61RENNE"
1 216 321 1163 -1 295 997 0.000869136 0.00387160 0.00000 0.00000 0.00345819 0.00344250 1.00000 -1 -1 51.7078 -51.6872 2.29106 -2.98107 539.000 539.000 false 0 0 "B.EPIL62RENNE" "B.EPIL62RENNE"
1 217 321 1581 -1 295 1368 0.00100346 0.00672593 0.00000 0.00000 0.00616663 0.00616612 1.00000 -1 -1 -72.4579 72.5060 -14.5359 13.4593 1249.00 1249.00 false 0 0 "B.EPIL62ZSSL7" "B.EPIL62ZSSL7"
1 218 322 1461 -1 296 1249 0.000614321 0.00409284 0.00000 0.00000 0.0126563 0.0151875 1.00000 -1 -1 -39.5619 39.5705 -2.55651 -0.531412 1100.00 1100.00 false 0 0 "B.HAML61ZB.HA" "B.HAML61ZB.HA"
1 219 323 641 -1 297 564 0.000525432 0.00347457 0.00000 0.00000 0.150356 0.150356 1.00000 -1 -1 -57.0991 57.1149 -4.36192 -29.8931 610.000 610.000 false 0 0 "B.MAIL61E.BOT" "B.MAIL61E.BOT"
1 220 324 95 -1 298 90 0.000114568 0.000351605 0.00000 0.00000 0.0131625 0.0131625 1.00000 -1 -1 -5.17512 5.17515 0.253563 -3.29587 -99999.0 -99999.0 false 0 0 "B.MANL61MEZE5" "B.MANL61MEZE5"
1 221 -1 -1 -1 298 90 0.000114568 0.000351605 0.00000 0.00000 0.0131625 0.0131625 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 -99999.0 -99999.0 false 0 0 "B.MANL62MEZE5" "B.MANL62MEZE5"
1 222 -1 1462 -1 1381 1250 1.18519e-05 7.90123e-05 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 1130.00 1130.00 false 0 0 "B.MESL61ZB.ME" "B.MESL61ZB.ME"
1 223 325 329 -1 299 303 0.00160198 0.00714667 0.00000 0.00000 0.00658125 0.00658125 1.00000 -1 -1 -19.3789 19.3852 6.90828 -8.34745 519.000 519.000 false 0 0 "B.MONL61B.VAL" "B.MONL61B.VAL"
1 224 325 435 -1 299 386 0.00483951 0.0213926 0.00000 0.00000 0.0192375 0.0192375 1.00000 -1 -1 -43.2900 43.3714 -2.15377 -1.78383 519.000 519.000 false 0 0 "B.MONL61BXCHA" "B.MONL61BXCHA"
1 225 325 481 -1 299 429 0.000687407 0.00458272 0.00000 0.00000 0.0121500 0.00405000 1.00000 -1 -1 40.2159 -40.2047 12.9306 -14.6609 910.000 910.000 false 0 0 "B.MONL61CBAUD" "B.MONL61CBAUD"
1 226 325 758 -1 299 656 0.00251654 0.0112178 0.00000 0.00000 0.0101250 0.0101250 1.00000 -1 -1 -19.3854 19.3939 -2.33885 0.118177 695.000 695.000 false 0 0 "B.MONL61GERVA" "B.MONL61GERVA"
1 227 325 1397 -1 299 1192 0.00239407 0.0111309 0.00000 0.00000 0.0162000 0.0101250 1.00000 -1 -1 -22.9574 22.9756 16.0663 -18.9135 695.000 695.000 false 0 0 "B.MONL61VALE8" "B.MONL61VALE8"
1 228 325 1480 -1 299 1267 0.000491852 0.00227160 0.00000 0.00000 0.00607500 0.00202500 1.00000 -1 -1 -73.0442 73.0679 5.34945 -6.14302 695.000 695.000 false 0 0 "B.MONL61ZCBAU" "B.MONL61ZCBAU"
1 229 -1 1486 -1 299 1273 0.00285630 0.0189531 0.00000 0.00000 0.0177188 0.0172125 1.00000 -1 -1 -99999.0 0.000100279 -99999.0 -3.90423 880.000 880.000 false 0 0 "B.MONL61ZCPB5" "B.MONL61ZCPB5"
1 230 325 737 -1 299 640 0.00434370 0.0287151 0.00000 0.00000 0.0263250 0.0263250 1.00000 -1 -1 289.524 -286.197 -42.3120 58.4243 992.000 992.000 false 0 0 "B.MONL62GAMPA" "B.MONL62GAMPA"
1 231 325 1463 -1 299 1251 0.00212543 0.00947556 0.00000 0.00000 0.00860625 0.00860625 1.00000 -1 -1 -64.8253 64.9119 17.4979 -19.0299 519.000 519.000 false 0 0 "B.MONL62ZB.VA" "B.MONL62ZB.VA"
1 232 326 490 -1 300 437 0.00156579 0.0158740 0.00000 0.00000 0.205048 0.205048 1.00000 -1 -1 751.390 -743.425 -123.529 157.509 3465.00 3465.00 false 0 0 "B.MONL72CHAFF" "B.MONL72CHAFF"
1 233 326 556 -1 300 494 0.00118767 0.0134460 0.00000 0.00000 0.161728 0.161728 1.00000 -1 -1 -880.966 889.267 97.8109 -40.4173 3465.00 3465.00 false 0 0 "B.MONL72COULA" "B.MONL72COULA"
1 234 327 328 -1 301 302 3.16228e-05 9.48683e-05 0.00000 0.00000 0.0115520 0.0115520 1.00000 -1 -1 -66.9987 67.0000 -17.6586 15.0003 480.000 480.000 false 0 0 "B.SE5L71B.TOL" "B.SE5L71B.TOL"
1 235 328 483 -1 302 431 1.31579e-05 0.000126039 0.00000 0.00000 0.00144400 0.00144400 1.00000 -1 -1 13.6970 -13.6969 0.00808877 -0.340664 780.000 780.000 false 0 0 "B.TOLL71CERN" "B.TOLL71CERN"
1 236 328 68 -1 302 63 0.000766620 0.00753255 0.00000 0.00000 0.0851960 0.0880840 1.00000 -1 -1 -1039.75 1047.15 166.874 -114.085 2162.00 2162.00 false 0 0 "B.TOLL71GEN.P" "B.TOLL71GEN.P"
1 237 330 1463 -1 303 1251 0.000720988 0.00322370 0.00000 0.00000 0.00303750 0.00303750 1.00000 -1 -1 40.9523 -40.9394 -17.8597 17.2405 519.000 519.000 false 0 0 "B.VALL62ZB.VA" "B.VALL62ZB.VA"
1 238 331 418 -1 304 374 0.00117136 0.00780445 0.00000 0.00000 0.00710218 0.00949927 1.00000 -1 -1 30.9705 -30.9584 -14.8664 13.0847 655.000 655.000 false 0 0 "BACALL61BRUGE" "BACALL61BRUGE"
1 239 332 107 -1 304 100 0.00217877 0.0146943 0.00000 0.00000 0.0137887 0.0249323 1.00000 -1 -1 -76.4425 76.5571 5.10046 -8.66667 855.000 855.000 false 0 0 "BACALL61MQIS" "BACALL61MQIS"
1 240 332 333 -1 304 305 2.42536e-05 9.70142e-05 0.00000 0.00000 0.00000 0.00000 1.00000 -1 -1 76.4425 -76.4412 -5.10046 5.10555 855.000 855.000 false 0 0 "BACALL62D7BAC" "BACALL62D7BAC"
1 241 334 456 -1 306 408 1.96116e-05 9.80581e-05 0.00000 0.00000 0.000276919 0.00108793 1.00000 -1 -1 -60.8137 60.8144 -9.87622 9.74114 440.000 440.000 false 0 0 "BAIXAL61C.VIL" "BAIXAL61C.VIL"
1 242 334 894 -1 306 767 0.000217284 0.00215111 0.00000 0.00000 0.140535 0.136485 1.00000 -1 -1 2.18927 -2.18878 -29.3507 1.18810 730.000 730.000 false 0 0 "BAIXAL61M.BRU" "BAIXAL61M.BRU"
1 243 334 1264 -1 306 1084 0.000691358 0.00258765 0.00000 0.00000 0.0845437 0.0845437 1.00000 -1 -1 2.18708 -2.18618 -19.8726 2.68370 360.000 360.000 false 0 0 "BAIXAL61SOLER" "BAIXAL61SOLER"
1 244 334 894 -1 306 767 0.000217284 0.00215111 0.00000 0.00000 0.140542 0.136488 1.00000 -1 -1 2.18927 -2.18878 -29.3514 1.18784 730.000 730.000 false 0 0 "BAIXAL62M.BRU" "BAIXAL62M.BRU"
1 245 335 65 -1 307 60 0.00108033 0.0153740 0.00000 0.00000 0.190608 0.190608 1.00000 -1 -1 731.564 -725.910 -183.115 221.793 4380.00 4380.00 false 0 0 "BAIXAL71GAUDI" "BAIXAL71GAUDI"
1 246 335 65 -1 307 60 0.00108380 0.0153760 0.00000 0.00000 0.190425 0.190420 1.00000 -1 -1 731.420 -725.749 -183.228 221.933 4380.00 4380.00 false 0 0 "BAIXAL72GAUDI" "BAIXAL72GAUDI"
1 247 336 696 -1 308 607 0.00308148 0.0202864 0.00000 0.00000 0.0182250 0.0182250 1.00000 -1 -1 -88.0923 88.3096 11.4970 -14.1738 1161.00 1161.00 false 0 0 "BALARL61FLORE" "BALARL61FLORE"
1 248 336 989 -1 308 850 0.00240988 0.0160296 0.00000 0.00000 0.0146812 0.0146812 1.00000 -1 -1 53.5890 -53.5247 -13.1746 10.2921 1232.00 1232.00 false 0 0 "BALARL61MTPEL" "BALARL61MTPEL"
1 249 337 1358 -1 309 1164 0.000175802 0.00138469 0.00000 0.00000 0.0810967 0.0709585 1.00000 -1 -1 43.0865 -43.0836 -16.1043 -1.13126 795.000 795.000 false 0 0 "BALMAL61TOU.C" "BALMAL61TOU.C"
1 250 337 155 -1 309 145 0.00174222 0.0118341 0.00000 0.00000 0.0706173 0.0120746 1.00000 -1 -1 -59.2240 59.2809 6.02537 -15.0233 1080.00 1080.00 false 0 0 "BALMAL61VERFE" "BALMAL61VERFE"
1 251 337 155 -1 309 145 0.00174025 0.0118202 0.00000 0.00000 0.0742588 0.0122204 1.00000 -1 -1 -59.2932 59.3501 5.62877 -15.0561 1080.00 1080.00 false 0 0 "BALMAL62VERFE" "BALMAL62VERFE"
1 252 338 236 -1 310 220 0.0104612 0.0487585 0.00000 0.00000 0.0415125 0.0410062 1.00000 -1 -1 -34.9861 35.1312 14.1469 -22.8302 881.000 881.000 false 0 0 "BARBUL61CRENE" "BARBUL61CRENE"
1 253 338 701 -1 310 611 0.00908049 0.0435161 0.00000 0.00000 0.0379688 0.0379688 1.00000 -1 -1 148.165 -146.302 -42.1157 42.3524 881.000 881.000 false 0 0 "BARBUL61FOSSE" "BARBUL61FOSSE"
1 254 339 572 -1 311 506 0.00951901 0.0303941 0.00000 0.00000 0.0273375 0.0324000 1.00000 -1 -1 8.97890 -8.96941 2.54645 -9.23053 660.000 660.000 false 0 0 "BARJAL61CROI6" "BARJAL61CROI6"
1 255 339 1525 -1 311 1312 0.00888889 0.0247486 0.00000 0.00000 0.0222750 0.0217688 1.00000 -1 -1 -14.0802 14.0960 -1.30318 -3.61978 535.000 535.000 false 0 0 "BARJAL61ZLAFI" "BARJAL61ZLAFI"
1 256 1594 1065 -1 1382 918 0.000394737 0.00664820 0.00000 0.00000 0.121296 0.121296 1.00000 -1 -1 -1168.89 1173.78 244.716 -190.162 3465.00 3465.00 false 0 0 "BARNAL71PALUE" "BARNAL71PALUE"
1 257 1594 1082 -1 1382 932 0.000491690 0.00834488 0.00000 0.00000 0.151620 0.151620 1.00000 -1 -1 -359.445 359.998 9.85833 -35.5556 3465.00 3465.00 false 0 0 "BARNAL71PENL5" "BARNAL71PENL5"
1 258 1594 1156 -1 1382 993 0.00119806 0.0156994 0.00000 0.00000 0.270028 0.270028 1.00000 -1 -1 334.231 -333.055 -74.1199 26.8493 3465.00 3465.00 false 0 0 "BARNAL71REMIS" "BARNAL71REMIS"
1 259 1594 1198 -1 1382 1022 0.000734072 0.0106233 0.00000 0.00000 0.138624 0.138624 1.00000 -1 -1 574.406 -572.271 -96.4370 95.0973 3416.00 3416.00 false 0 0 "BARNAL71ROUGE" "BARNAL71ROUGE"
1 260 1594 1344 -1 1382 1153 0.00147922 0.0194460 0.00000 0.00000 0.336452 0.336452 1.00000 -1 -1 342.710 -341.194 -72.0897 13.9599 3465.00 3465.00 false 0 0 "BARNAL71TERRI" "BARNAL71TERRI"
1 261 1594 1406 -1 1382 1201 0.000304709 0.00397507 0.00000 0.00000 0.0693120 0.0693120 1.00000 -1 -1 321.244 -320.972 -11.0416 -1.43559 3465.00 3465.00 false 0 0 "BARNAL71VAUPA" "BARNAL71VAUPA"
1 262 1594 1068 -1 1382 918 0.000394737 0.00664127 0.00000 0.00000 0.121296 0.121296 1.00000 -1 -1 3.93703 -3.93489 -38.7292 10.6648 3465.00 3465.00 false 0 0 "BARNAL72PALUE" "BARNAL72PALUE"
1 263 1594 1082 -1 1382 932 0.000491690 0.00833795 0.00000 0.00000 0.151620 0.151620 1.00000 -1 -1 -359.741 360.295 9.89855 -35.5881 3465.00 3465.00 false 0 0 "BARNAL72PENL5" "BARNAL72PENL5"
1 264 1594 1156 -1 1382 993 0.00118421 0.0155679 0.00000 0.00000 0.268584 0.268584 1.00000 -1 -1 337.073 -335.891 -74.2341 27.4296 3465.00 3465.00 false 0 0 "BARNAL72REMIS" "BARNAL72REMIS"
1 265 1594 1198 -1 1382 1022 0.000734072 0.0106233 0.00000 0.00000 0.138624 0.138624 1.00000 -1 -1 574.406 -572.271 -96.4370 95.0973 3416.00 3416.00 false 0 0 "BARNAL72ROUGE" "BARNAL72ROUGE"
1 266 1594 1344 -1 1382 1153 0.00148200 0.0194668 0.00000 0.00000 0.336452 0.336452 1.00000 -1 -1 342.341 -340.825 -72.0750 13.9238 3465.00 3465.00 false 0 0 "BARNAL72TERRI" "BARNAL72TERRI"
1 267 1594 1406 -1 1382 1201 0.000304709 0.00398199 0.00000 0.00000 0.0693120 0.0693120 1.00000 -1 -1 320.689 -320.418 -10.9939 -1.48942 3465.00 3465.00 false 0 0 "BARNAL72VAUPA" "BARNAL72VAUPA"
1 268 1594 1067 -1 1382 918 0.000387812 0.00659972 0.00000 0.00000 0.119852 0.119852 1.00000 -1 -1 11.9321 -11.9313 -24.0590 -3.66888 3465.00 3465.00 false 0 0 "BARNAL73PALUE" "BARNAL73PALUE"
1 269 1594 1066 -1 1382 918 0.000387812 0.00659280 0.00000 0.00000 0.119852 0.119852 1.00000 -1 -1 -1274.89 1280.68 305.744 -234.702 3465.00 3465.00 false 0 0 "BARNAL74PALUE" "BARNAL74PALUE"
1 270 340 226 -1 312 210 0.00188444 0.0125590 0.00000 0.00000 0.0116346 0.0116336 1.00000 -1 -1 -9.25954 9.26106 1.00698 -3.62311 1172.00 1172.00 false 0 0 "BARP L61SAUCA" "BARP L61SAUCA"
1 271 -1 1464 -1 312 1252 5.92593e-05 0.000395062 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 1172.00 1172.00 false 0 0 "BARP L61ZBARP" "BARP L61ZBARP"
1 272 341 383 -1 313 349 0.00349630 0.0232691 0.00000 0.00000 0.0212625 0.0212625 1.00000 -1 -1 -74.5468 74.7239 15.0871 -18.8257 1308.00 1308.00 false 0 0 "BARQUL61BOSCH" "BARQUL61BOSCH"
1 273 342 860 -1 314 737 0.00626173 0.0408494 0.00000 0.00000 0.0374625 0.0374625 1.00000 -1 -1 -51.4942 51.6420 2.13956 -9.72732 880.000 880.000 false 0 0 "BASTIL61LANNE" "BASTIL61LANNE"
1 274 343 1309 -1 315 1122 1.97531e-05 0.000197531 0.00000 0.00000 0.00151875 0.00151875 1.00000 -1 -1 -0.0398366 0.0398368 -1.37142 1.02113 530.000 530.000 false 0 0 "BATELL61SSOU5" "BATELL61SSOU5"
1 275 344 719 -1 316 624 0.00197136 0.0126775 0.00000 0.00000 0.0182250 0.0121500 1.00000 -1 -1 72.0160 -71.9242 -5.43474 2.63911 780.000 780.000 false 0 0 "BATHIL61G.COE" "BATHIL61G.COE"
1 276 346 468 -1 317 418 1.97531e-05 0.000197531 0.00000 0.00000 0.00405000 0.00405000 1.00000 -1 -1 35.8701 -35.8699 1.42525 -2.36124 410.000 410.000 false 0 0 "BATIGL61CARDI" "BATIGL61CARDI"
1 277 346 1090 -1 317 937 0.000296296 0.000987654 0.00000 0.00000 0.110362 0.110362 1.00000 -1 -1 -56.7400 56.7486 -1.78649 -23.7521 670.000 670.000 false 0 0 "BATIGL61PERRE" "BATIGL61PERRE"
1 278 345 467 -1 317 418 8.49383e-05 0.000197531 0.00000 0.00000 0.00961875 0.00961875 1.00000 -1 -1 -19.4193 19.4195 0.323842 -2.54498 912.000 912.000 false 0 0 "BATIGL62CARDI" "BATIGL62CARDI"
1 279 347 736 -1 318 639 0.00248691 0.0164919 0.00000 0.00000 0.0151875 0.0151875 1.00000 -1 -1 4.06880 -4.06717 5.77096 -9.08966 847.000 847.000 false 0 0 "BATZEL61GAMBS" "BATZEL61GAMBS"
1 280 347 800 -1 318 689 0.000494025 0.00355556 0.00000 0.00000 0.00303750 0.00303750 1.00000 -1 -1 56.7403 -56.7251 12.0471 -12.6041 1123.00 1123.00 false 0 0 "BATZEL61HAGU5" "BATZEL61HAGU5"
1 281 347 221 -1 318 205 0.00356346 0.0236820 0.00000 0.00000 0.0222750 0.0217688 1.00000 -1 -1 -88.2703 88.5306 -17.4174 14.2835 1100.00 1100.00 false 0 0 "BATZEL61MARL6" "BATZEL61MARL6"
1 282 347 1152 -1 318 989 0.00272395 0.0181077 0.00000 0.00000 0.0167063 0.0167063 1.00000 -1 -1 -30.1831 30.2090 -13.3396 9.83508 613.000 613.000 false 0 0 "BATZEL61REICH" "BATZEL61REICH"
1 283 347 801 -1 318 689 0.000869136 0.00355556 0.00000 0.00000 0.00303750 0.00303750 1.00000 -1 -1 57.6444 -57.6167 12.9389 -13.4916 862.000 862.000 false 0 0 "BATZEL62HAGU5" "BATZEL62HAGU5"
1 284 348 -1 -1 319 937 0.000323951 0.00102716 0.00000 0.00000 0.0572063 0.0572063 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 506.000 506.000 false 0 0 "BAUDRL61PERRE" "BAUDRL61PERRE"
1 285 207 358 -1 193 329 0.00232494 0.00985876 0.00000 0.00000 0.0227813 0.00911250 1.00000 -1 -1 1.63466 -1.63443 -5.43577 1.88630 589.000 589.000 false 0 0 "BAYETL61BILLY" "BAYETL61BILLY"
1 286 207 991 -1 193 852 0.00437136 0.0290489 0.00000 0.00000 0.0349313 0.0268312 1.00000 -1 -1 2.55432 -2.48697 -45.2210 38.7298 855.000 855.000 false 0 0 "BAYETL61MTVIC" "BAYETL61MTVIC"
1 287 207 1251 -1 193 1072 0.00488691 0.0326084 0.00000 0.00000 0.0303750 0.0298687 1.00000 -1 -1 42.9832 -42.9012 -7.70307 1.54783 358.000 358.000 false 0 0 "BAYETL61SEMIN" "BAYETL61SEMIN"
1 288 207 1442 -1 193 1232 0.00549926 0.0369323 0.00000 0.00000 0.0334125 0.0334125 1.00000 -1 -1 122.821 -122.019 -37.5558 35.4577 814.000 814.000 false 0 0 "BAYETL61VOLVI" "BAYETL61VOLVI"
1 289 207 1468 -1 193 1256 0.00143802 0.00964543 0.00000 0.00000 0.00860625 0.00860625 1.00000 -1 -1 84.1527 -84.0604 6.76846 -8.06217 814.000 814.000 false 0 0 "BAYETL61ZBILL" "BAYETL61ZBILL"
1 290 208 746 -1 194 649 0.00223961 0.0289093 0.00000 0.00000 0.492404 0.470744 1.00000 -1 -1 -110.180 110.496 9.15860 -117.176 2800.00 2800.00 false 0 0 "BAYETL71GAUGL" "BAYETL71GAUGL"
1 291 208 785 -1 194 676 0.00147230 0.0149294 0.00000 0.00000 0.192052 0.192052 1.00000 -1 -1 41.3688 -41.3453 -35.8240 -9.31099 2130.00 2130.00 false 0 0 "BAYETL71GREPI" "BAYETL71GREPI"
1 292 208 82 -1 194 77 0.00256233 0.0260388 0.00000 0.00000 0.332120 0.332120 1.00000 -1 -1 -51.3573 51.4186 -25.5226 -52.0848 2130.00 2130.00 false 0 0 "BAYETL71MARMA" "BAYETL71MARMA"
1 293 208 135 -1 194 126 0.000719529 0.00945845 0.00000 0.00000 0.163172 0.163172 1.00000 -1 -1 80.5091 -80.4624 14.9984 -52.7667 2600.00 2600.00 false 0 0 "BAYETL71RULHA" "BAYETL71RULHA"
1 294 208 786 -1 194 676 0.00147022 0.0149030 0.00000 0.00000 0.192630 0.192630 1.00000 -1 -1 41.6971 -41.6722 -38.9061 -6.36826 2130.00 2130.00 false 0 0 "BAYETL72GREPI" "BAYETL72GREPI"
1 295 208 82 -1 194 77 0.00248615 0.0281648 0.00000 0.00000 0.314792 0.314792 1.00000 -1 -1 -47.6497 47.7007 -24.9757 -48.5960 2130.00 2130.00 false 0 0 "BAYETL72MARMA" "BAYETL72MARMA"
1 296 208 135 -1 194 126 0.000720222 0.00946260 0.00000 0.00000 0.163172 0.163172 1.00000 -1 -1 80.4748 -80.4281 14.9801 -52.7486 2600.00 2600.00 false 0 0 "BAYETL72RULHA" "BAYETL72RULHA"
1 297 -1 -1 -1 194 224 0.00118560 0.0155831 0.00000 0.00000 0.270028 0.270028 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 2800.00 2800.00 false 0 0 "BAYETL72SSELO" "BAYETL72SSELO"
1 298 349 107 -1 320 100 0.000527407 0.00230123 0.00000 0.00000 0.00581732 0.0142641 1.00000 -1 -1 -35.3703 35.3763 4.95205 -7.17697 490.000 490.000 false 0 0 "BEC5 L62MQIS" "BEC5 L62MQIS"
1 299 350 379 -1 321 346 0.000177778 0.000908642 0.00000 0.00000 0.00101250 0.00101250 1.00000 -1 -1 -3.93002 3.93013 7.34715 -7.58079 881.000 881.000 false 0 0 "BERANL61BONNI" "BERANL61BONNI"
1 300 351 1466 -1 322 1254 1.97531e-05 0.000197531 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 -6.20020 6.20022 -7.13414 7.01837 1273.00 1273.00 false 0 0 "BERCLL61ZBERC" "BERCLL61ZBERC"
1 301 352 464 -1 323 415 0.00240988 0.0156938 0.00000 0.00000 0.0146812 0.0146812 1.00000 -1 -1 -31.8771 31.9194 29.4410 -32.4627 997.000 997.000 false 0 0 "BERG9L61CANTE" "BERG9L61CANTE"
1 302 352 922 -1 323 792 0.00687408 0.0447605 0.00000 0.00000 0.0417656 0.0417656 1.00000 -1 -1 -1.69934 1.71456 -20.4113 11.0346 997.000 997.000 false 0 0 "BERG9L61MARSI" "BERG9L61MARSI"
1 303 353 221 -1 324 205 0.00152099 0.0217284 0.00000 0.00000 0.0430312 0.0440438 1.00000 -1 -1 138.605 -138.335 -25.0432 19.2461 2200.00 2200.00 false 0 0 "BERGHL61MARL6" "BERGHL61MARL6"
1 304 353 1233 -1 324 1054 2.37037e-05 0.000156049 0.00000 0.00000 0.00911250 0.00911250 1.00000 -1 -1 -0.386590 0.386590 -2.10312 0.0877672 630.000 630.000 false 0 0 "BERGHL61SARR9" "BERGHL61SARR9"
1 305 353 1574 -1 324 1361 0.00130370 0.0172049 0.00000 0.00000 0.0364500 0.0364500 1.00000 -1 -1 -208.392 208.907 12.7971 -14.0608 2200.00 2200.00 false 0 0 "BERGHL61ZSAR6" "BERGHL61ZSAR6"
1 306 353 -1 -1 324 1054 2.37037e-05 0.000156049 0.00000 0.00000 0.00911250 0.00911250 1.00000 -1 -1 2.17659e-07 -99999.0 -2.01536 -99999.0 630.000 630.000 false 0 0 "BERGHL62SARR9" "BERGHL62SARR9"
1 307 354 507 -1 325 452 0.000444444 0.00139062 0.00000 0.00000 0.0774563 0.0759375 1.00000 -1 -1 -109.420 109.467 -10.8299 -6.70481 736.000 736.000 false 0 0 "BERT5L61CHEVI" "BERT5L61CHEVI"
1 308 354 1598 -1 325 1386 0.000177778 0.00142222 0.00000 0.00000 0.0723938 0.0723938 1.00000 -1 -1 -11.7816 11.7822 -24.3142 7.63549 700.000 700.000 false 0 0 "BERT5L61CRETA" "BERT5L61CRETA"
1 309 355 1408 -1 326 1203 0.00225185 0.0119506 0.00000 0.00000 0.0111375 0.0106312 1.00000 -1 -1 -28.1166 28.1337 -10.1513 7.75583 975.000 975.000 false 0 0 "BEUVRL61VENDI" "BEUVRL61VENDI"
1 310 355 1467 -1 326 1255 0.000790124 0.00533333 0.00000 0.00000 0.00506250 0.00506250 1.00000 -1 -1 -22.2861 22.2898 -6.68031 5.54990 975.000 975.000 false 0 0 "BEUVRL61ZBEU5" "BEUVRL61ZBEU5"
1 311 356 1318 -1 327 1130 0.000511605 0.00150321 0.00000 0.00000 0.0562241 0.0597228 1.00000 -1 -1 -1.30523 1.30549 1.03425 -14.0827 419.000 419.000 false 0 0 "BEZ.EL61SSVIN" "BEZ.EL61SSVIN"
1 312 356 1318 -1 327 1130 0.000511605 0.00150321 0.00000 0.00000 0.0562241 0.0597228 1.00000 -1 -1 -1.30523 1.30549 1.03425 -14.0827 419.000 419.000 false 0 0 "BEZ.EL62SSVIN" "BEZ.EL62SSVIN"
1 313 19 451 -1 18 402 0.00310321 0.0211457 0.00000 0.00000 0.0202500 0.0197438 1.00000 -1 -1 -76.7707 76.9721 34.9063 -37.9954 1172.00 1172.00 false 0 0 "BEZAUL61C.MET" "BEZAUL61C.MET"
1 314 19 591 -1 18 522 0.00150123 0.0100148 0.00000 0.00000 0.00911250 0.00911250 1.00000 -1 -1 68.7060 -68.6425 3.59408 -5.21052 1172.00 1172.00 false 0 0 "BEZAUL61CUSTI" "BEZAUL61CUSTI"
1 315 19 1401 -1 18 1196 0.00161975 0.0107654 0.00000 0.00000 0.0101250 0.0101250 1.00000 -1 -1 10.7520 -10.7503 -2.32268 0.0642348 1172.00 1172.00 false 0 0 "BEZAUL61VANDI" "BEZAUL61VANDI"
1 316 19 1558 -1 18 1345 0.00180741 0.0172010 0.00000 0.00000 0.0298687 0.0318937 1.00000 -1 -1 -28.1444 28.1649 -25.2181 18.4629 1172.00 1172.00 false 0 0 "BEZAUL61ZPELT" "BEZAUL61ZPELT"
1 317 19 1401 -1 18 1196 0.00161975 0.0107259 0.00000 0.00000 0.0101250 0.0101250 1.00000 -1 -1 10.7900 -10.7883 -2.33280 0.0743987 1172.00 1172.00 false 0 0 "BEZAUL62VANDI" "BEZAUL62VANDI"
1 318 20 819 -1 19 705 0.000720222 0.00945291 0.00000 0.00000 0.163172 0.163172 1.00000 -1 -1 304.740 -304.156 -15.8751 -13.7597 3465.00 3465.00 false 0 0 "BEZAUL71HOUDR" "BEZAUL71HOUDR"
1 319 20 222 -1 19 206 0.00320637 0.0353601 0.00000 0.00000 0.414428 0.488072 1.00000 -1 -1 389.861 -385.601 -34.6232 -20.8928 2070.00 2070.00 false 0 0 "BEZAUL71MARL6" "BEZAUL71MARL6"
1 320 20 1422 -1 19 1217 0.000616344 0.00805402 0.00000 0.00000 0.138624 0.138624 1.00000 -1 -1 -516.527 517.973 27.6729 -40.5347 3294.00 3294.00 false 0 0 "BEZAUL71VIGY" "BEZAUL71VIGY"
1 321 20 819 -1 19 705 0.000713296 0.00938366 0.00000 0.00000 0.161728 0.161728 1.00000 -1 -1 306.993 -306.406 -15.6353 -13.6126 3465.00 3465.00 false 0 0 "BEZAUL72HOUDR" "BEZAUL72HOUDR"
1 322 20 1422 -1 19 1217 0.000616343 0.00806094 0.00000 0.00000 0.138624 0.138624 1.00000 -1 -1 -516.088 517.532 27.6020 -40.4798 3294.00 3294.00 false 0 0 "BEZAUL72VIGY" "BEZAUL72VIGY"
1 323 20 367 -1 19 335 3.46260e-05 0.000373961 0.00000 0.00000 0.00433200 0.00433200 1.00000 -1 -1 7.43930e-08 1.09139e-11 -0.992125 0.00000 1950.00 1950.00 false 0 0 "BEZAUL75BLENO" "BEZAUL75BLENO"
1 324 357 1057 -1 328 910 0.0134914 0.0703605 0.00000 0.00000 0.0642937 0.0627750 1.00000 -1 -1 48.7639 -48.4857 -4.52025 -8.63292 983.000 983.000 false 0 0 "BEZONL61P.ROU" "BEZONL61P.ROU"
1 325 357 1122 -1 328 965 0.0133926 0.0695506 0.00000 0.00000 0.0637875 0.0622688 1.00000 -1 -1 -48.2859 48.5600 -1.33632 -11.8637 846.000 846.000 false 0 0 "BEZONL61PTCHA" "BEZONL61PTCHA"
1 326 -1 -1 -1 22 339 0.000491852 0.00525037 0.00000 0.00000 0.320456 0.342225 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 950.000 950.000 false 0 0 "BIANCL61BOCCA" "BIANCL61BOCCA"
1 327 23 706 -1 22 615 0.000794074 0.00809481 0.00000 0.00000 0.569531 0.569531 1.00000 -1 -1 -175.951 176.192 -3.45725 -124.114 1100.00 1100.00 false 0 0 "BIANCL61FREJU" "BIANCL61FREJU"
1 328 23 967 -1 22 832 0.00195556 0.0104691 0.00000 0.00000 0.182756 0.145800 1.00000 -1 -1 210.559 -209.787 -49.7043 16.2378 1000.00 1000.00 false 0 0 "BIANCL61MOUGI" "BIANCL61MOUGI"
1 329 23 1047 -1 22 900 0.00140247 0.0101728 0.00000 0.00000 0.155419 0.111881 1.00000 -1 -1 160.508 -160.190 -30.5870 2.30174 1062.00 1062.00 false 0 0 "BIANCL61P.GR5" "BIANCL61P.GR5"
1 330 24 1363 -1 23 1169 0.000648199 0.00656994 0.00000 0.00000 0.0851960 0.0851960 1.00000 -1 -1 -295.760 296.263 25.1625 -39.5326 2128.00 2128.00 false 0 0 "BIANCL71TRANS" "BIANCL71TRANS"
1 331 24 1363 -1 23 1169 0.000650970 0.00657202 0.00000 0.00000 0.0851960 0.0851960 1.00000 -1 -1 -295.642 296.147 25.2645 -39.6365 2128.00 2128.00 false 0 0 "BIANCL72TRANS" "BIANCL72TRANS"
1 332 -1 1468 -1 329 1256 0.000246914 0.00164346 0.00000 0.00000 0.00151875 0.00151875 1.00000 -1 -1 -99999.0 6.31738e-08 -99999.0 -0.336926 814.000 814.000 false 0 0 "BILLYL61ZBILL" "BILLYL61ZBILL"
1 333 359 724 -1 330 628 0.00321975 0.0151704 0.00000 0.00000 0.0389812 0.0151875 1.00000 -1 -1 5.58728 -5.58109 -17.6563 11.7489 630.000 630.000 false 0 0 "BISSYL61G.ILE" "BISSYL61G.ILE"
1 334 360 1469 -1 331 1257 2.42536e-05 9.70142e-05 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 1.00407 -1.00407 -0.0345888 -0.0768595 1059.00 1059.00 false 0 0 "BLAUXL61ZBLAU" "BLAUXL61ZBLAU"
1 335 361 362 -1 332 333 0.000260741 0.000499753 0.00000 0.00000 0.0186133 0.0186133 1.00000 -1 -1 6.36777 -6.36755 -9.47023 5.26885 550.000 550.000 false 0 0 "BLAY5L61BLAYA" "BLAY5L61BLAYA"
1 336 361 107 -1 332 100 0.00468938 0.0319388 0.00000 0.00000 0.0300110 0.0301320 1.00000 -1 -1 -6.36777 6.37633 9.47023 -16.1774 520.000 520.000 false 0 0 "BLAY5L61MQIS" "BLAY5L61MQIS"
1 337 -1 394 -1 333 359 0.000262716 0.000493827 0.00000 0.00000 0.0192365 0.0192365 1.00000 -1 -1 -99999.0 1.09824e-05 -99999.0 -4.34617 590.000 590.000 false 0 0 "BLAYAL61BRAUD" "BLAYAL61BRAUD"
1 338 366 -1 -1 334 360 1.38504e-05 0.000145429 0.00000 0.00000 0.00144400 0.00144400 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 1950.00 1950.00 false 0 0 "BLAYAL71BRAUD" "BLAYAL71BRAUD"
1 339 365 395 -1 334 360 6.92521e-06 0.000159280 0.00000 0.00000 0.00144400 0.00144400 1.00000 -1 -1 893.483 -893.430 -239.791 240.680 1950.00 1950.00 false 0 0 "BLAYAL72BRAUD" "BLAYAL72BRAUD"
1 340 364 395 -1 334 360 1.38504e-05 0.000166205 0.00000 0.00000 0.00288800 0.00288800 1.00000 -1 -1 -28.7847 28.7848 -11.7822 11.1345 2180.00 2180.00 false 0 0 "BLAYAL73BRAUD" "BLAYAL73BRAUD"
1 341 363 395 -1 334 360 1.38504e-05 0.000180055 0.00000 0.00000 0.00288800 0.00288800 1.00000 -1 -1 886.530 -886.423 -281.048 281.785 1950.00 1950.00 false 0 0 "BLAYAL74BRAUD" "BLAYAL74BRAUD"
1 342 368 138 -1 336 128 0.000784198 0.00256395 0.00000 0.00000 0.0956812 0.0956812 1.00000 -1 -1 -16.5505 16.5541 4.90651 -27.1058 280.000 280.000 false 0 0 "BLERIL61SAUS5" "BLERIL61SAUS5"
1 343 369 441 -1 337 392 0.0440741 0.113457 0.00000 0.00000 0.00267300 0.00267300 1.00000 -1 -1 -30.9139 31.3394 6.57220 -6.03538 593.000 593.000 false 0 0 "BLOCAL41BZBEL" "BLOCAL41BZBEL"
1 344 369 571 -1 337 505 0.0404938 0.104198 0.00000 0.00000 0.00243000 0.00251100 1.00000 -1 -1 -36.1268 36.6370 1.53373 -0.740752 613.000 613.000 false 0 0 "BLOCAL41CROI5" "BLOCAL41CROI5"
1 345 369 702 -1 337 612 0.00975309 0.0260494 0.00000 0.00000 0.000648000 0.000648000 1.00000 -1 -1 -0.438762 0.438846 -0.904530 0.770145 563.000 563.000 false 0 0 "BLOCAL41FOUIL" "BLOCAL41FOUIL"
1 346 369 1458 -1 337 1246 0.000123457 0.00123457 0.00000 0.00000 8.10000e-05 8.10000e-05 1.00000 -1 -1 -27.2545 27.2555 -7.26884 7.26148 641.000 641.000 false 0 0 "BLOCAL42ZAUMA" "BLOCAL42ZAUMA"
1 347 369 1500 -1 337 1287 0.00962963 0.0256790 0.00000 0.00000 0.000648000 0.000567000 1.00000 -1 -1 -24.8625 24.9200 1.16956 -1.14272 563.000 563.000 false 0 0 "BLOCAL42ZFOUI" "BLOCAL42ZFOUI"
1 348 370 78 -1 338 73 0.00142222 0.0107121 0.00000 0.00000 0.335137 0.622687 1.00000 -1 -1 102.344 -102.163 -97.5837 -8.06243 967.000 967.000 false 0 0 "BLOCAL61LIMEU" "BLOCAL61LIMEU"
1 349 371 967 -1 339 832 0.000250864 0.00217679 0.00000 0.00000 0.109350 0.109350 1.00000 -1 -1 -38.4453 38.4641 -96.5562 71.7580 730.000 730.000 false 0 0 "BOCCAL61MOUGI" "BOCCAL61MOUGI"
1 350 372 903 -1 340 774 0.000491690 0.00648892 0.00000 0.00000 0.111188 0.111188 1.00000 -1 -1 793.335 -790.594 -134.124 144.495 3465.00 3465.00 false 0 0 "BOCTOL71M.SEI" "BOCTOL71M.SEI"
1 351 372 195 -1 340 182 0.00108380 0.0142465 0.00000 0.00000 0.245480 0.245480 1.00000 -1 -1 488.644 -486.391 -65.4969 38.2874 3465.00 3465.00 false 0 0 "BOCTOL71MORBR" "BOCTOL71MORBR"
1 352 372 1006 -1 340 863 6.92521e-06 0.000152355 0.00000 0.00000 0.00288800 0.00288800 1.00000 -1 -1 -1274.73 1274.83 213.714 -212.177 3465.00 3465.00 false 0 0 "BOCTOL71N.SE1" "BOCTOL71N.SE1"
1 353 372 903 -1 340 774 0.000491690 0.00648892 0.00000 0.00000 0.112632 0.111188 1.00000 -1 -1 793.335 -790.594 -134.291 144.495 3465.00 3465.00 false 0 0 "BOCTOL72M.SEI" "BOCTOL72M.SEI"
1 354 372 195 -1 340 182 0.00111219 0.0146205 0.00000 0.00000 0.252700 0.252700 1.00000 -1 -1 476.146 -473.951 -65.3793 35.7410 3465.00 3465.00 false 0 0 "BOCTOL72MORBR" "BOCTOL72MORBR"
1 355 372 1007 -1 340 864 6.92521e-06 0.000103878 0.00000 0.00000 0.00144400 0.00144400 1.00000 -1 -1 -1282.73 1282.83 194.964 -193.784 3465.00 3465.00 false 0 0 "BOCTOL72N.SE2" "BOCTOL72N.SE2"
1 356 373 445 -1 341 396 0.00126420 0.00841481 0.00000 0.00000 0.00759375 0.00759375 1.00000 -1 -1 44.6338 -44.6044 -26.4182 24.8833 1123.00 1123.00 false 0 0 "BOISSL61C.FO6" "BOISSL61C.FO6"
1 357 373 590 -1 341 521 0.00127012 0.00950914 0.00000 0.00000 0.0237937 0.0131625 1.00000 -1 -1 57.7964 -57.7524 -27.2878 23.4082 857.000 857.000 false 0 0 "BOISSL61CUS.P" "BOISSL61CUS.P"
1 358 -1 67 -1 341 62 0.0122588 0.0541432 0.00000 0.00000 0.0480937 0.0577125 1.00000 -1 -1 -99999.0 0.00322003 -99999.0 -11.9674 695.000 695.000 false 0 0 "BOISSL61GEN.P" "BOISSL61GEN.P"
1 359 373 942 -1 341 811 0.00264494 0.0121640 0.00000 0.00000 0.0111375 0.0106312 1.00000 -1 -1 97.9654 -97.7399 9.05866 -10.4902 755.000 755.000 false 0 0 "BOISSL61MEUNI" "BOISSL61MEUNI"
1 360 373 943 -1 341 812 0.00106272 0.00706370 0.00000 0.00000 0.00658125 0.00658125 1.00000 -1 -1 -69.6703 69.7157 -1.18516 -0.0122028 900.000 900.000 false 0 0 "BOISSL61MEYZI" "BOISSL61MEYZI"
1 361 373 1521 -1 341 1308 0.00151309 0.0145679 0.00000 0.00000 0.0232875 0.0298687 1.00000 -1 -1 139.225 -138.962 16.0212 -19.5155 862.000 862.000 false 0 0 "BOISSL61ZJOUX" "BOISSL61ZJOUX"
1 362 373 590 -1 341 521 0.00127210 0.00955062 0.00000 0.00000 0.0248062 0.0172125 1.00000 -1 -1 57.5572 -57.5134 -27.2764 22.8180 857.000 857.000 false 0 0 "BOISSL62CUS.P" "BOISSL62CUS.P"
1 363 373 102 -1 341 96 0.00236247 0.0156405 0.00000 0.00000 0.0273375 0.0146812 1.00000 -1 -1 -125.906 126.244 17.2816 -19.8264 900.000 900.000 false 0 0 "BOISSL62MIONS" "BOISSL62MIONS"
1 364 373 1315 -1 341 1127 0.00251062 0.0168217 0.00000 0.00000 0.0156937 0.0156937 1.00000 -1 -1 37.8858 -37.8518 8.47822 -11.8135 900.000 900.000 false 0 0 "BOISSL63SSV.E" "BOISSL63SSV.E"
1 365 374 490 -1 342 437 0.000501385 0.00548338 0.00000 0.00000 0.0577600 0.0577600 1.00000 -1 -1 -348.946 349.481 -24.2024 16.7839 1752.00 1752.00 false 0 0 "BOISSL71CHAFF" "BOISSL71CHAFF"
1 366 -1 -1 -1 342 97 0.000427285 0.00457410 0.00000 0.00000 0.0505400 0.0505400 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 2300.00 2300.00 false 0 0 "BOISSL71MIONS" "BOISSL71MIONS"
1 367 375 453 -1 343 405 0.00395062 0.0201481 0.00000 0.00000 0.0329063 0.0182250 1.00000 -1 -1 38.6777 -38.6237 2.43016 -7.87688 816.000 816.000 false 0 0 "BOLL5L61C.RHO" "BOLL5L61C.RHO"
1 368 375 572 -1 343 506 0.000553086 0.00371358 0.00000 0.00000 0.00354375 0.00810000 1.00000 -1 -1 -1.01025 1.01051 -7.60285 6.29879 1062.00 1062.00 false 0 0 "BOLL5L61CROI6" "BOLL5L61CROI6"
1 369 375 1117 -1 343 961 0.00118519 0.00564938 0.00000 0.00000 0.0187313 0.00506250 1.00000 -1 -1 7.24125 -7.24053 1.82200 -4.48576 430.000 430.000 false 0 0 "BOLL5L61PRRLA" "BOLL5L61PRRLA"
1 370 375 1343 -1 343 1152 0.00744691 0.0348840 0.00000 0.00000 0.0313875 0.0313875 1.00000 -1 -1 159.958 -158.194 -34.7249 35.9488 816.000 816.000 false 0 0 "BOLL5L61TERRA" "BOLL5L61TERRA"
1 371 375 1367 -1 343 1173 0.000632099 0.00428642 0.00000 0.00000 0.00405000 0.00405000 1.00000 -1 -1 -80.3176 80.3546 10.3751 -11.0321 1062.00 1062.00 false 0 0 "BOLL5L61TRI.P" "BOLL5L61TRI.P"
1 372 375 572 -1 343 506 0.000553086 0.00371358 0.00000 0.00000 0.00354375 0.00860625 1.00000 -1 -1 -1.01025 1.01051 -7.60285 6.24201 1062.00 1062.00 false 0 0 "BOLL5L62CROI6" "BOLL5L62CROI6"
1 373 375 1118 -1 343 961 0.00110617 0.00527407 0.00000 0.00000 0.00455625 0.00455625 1.00000 -1 -1 7.24125 -7.24067 1.82200 -2.84069 430.000 430.000 false 0 0 "BOLL5L62PRRLA" "BOLL5L62PRRLA"
1 374 375 1367 -1 343 1173 0.000671605 0.00454321 0.00000 0.00000 0.00405000 0.00405000 1.00000 -1 -1 -75.7703 75.8053 9.78928 -10.4605 1062.00 1062.00 false 0 0 "BOLL5L62TRI.P" "BOLL5L62TRI.P"
1 375 376 1027 -1 344 880 0.00418765 0.0278716 0.00000 0.00000 0.0258187 0.0258187 1.00000 -1 -1 140.149 -139.399 -34.6585 33.6893 1012.00 1012.00 false 0 0 "BONN6L61ORANG" "BONN6L61ORANG"
1 376 376 151 -1 344 141 0.00326321 0.0206044 0.00000 0.00000 0.0214007 0.0213997 1.00000 -1 -1 -147.485 148.145 36.5731 -37.3259 1180.00 1180.00 false 0 0 "BONN6L61VALDI" "BONN6L61VALDI"
1 377 376 151 -1 344 141 0.00325926 0.0205827 0.00000 0.00000 0.0213794 0.0213779 1.00000 -1 -1 -147.643 148.303 36.6133 -37.3568 1180.00 1180.00 false 0 0 "BONN6L62VALDI" "BONN6L62VALDI"
1 378 377 590 -1 345 521 0.000136296 0.000825679 0.00000 0.00000 0.0546750 0.0546750 1.00000 -1 -1 0.00000 4.64961e-05 -2.91038e-11 -12.4780 905.000 905.000 false 0 0 "BONNEL61CUS.P" "BONNEL61CUS.P"
1 379 378 590 -1 345 521 0.000160000 0.000971852 0.00000 0.00000 0.0642937 0.0642937 1.00000 -1 -1 -7.27596e-12 7.54793e-05 -1.45519e-11 -14.6733 570.000 570.000 false 0 0 "BONNEL62CUS.P" "BONNEL62CUS.P"
1 380 379 95 -1 346 90 0.00335802 0.0224198 0.00000 0.00000 0.0207563 0.0207563 1.00000 -1 -1 -58.3683 58.4707 8.45565 -12.5716 1172.00 1172.00 false 0 0 "BONNIL61MEZE5" "BONNIL61MEZE5"
1 381 379 1565 -1 346 1352 0.00344296 0.0229452 0.00000 0.00000 0.0212625 0.0212625 1.00000 -1 -1 15.6765 -15.6678 -9.35957 4.49530 1172.00 1172.00 false 0 0 "BONNIL61ZRIC5" "BONNIL61ZRIC5"
1 382 380 695 -1 347 606 0.000711111 0.00144197 0.00000 0.00000 0.107325 0.107325 1.00000 -1 -1 -40.5050 40.5166 1.26084 -25.2870 445.000 445.000 false 0 0 "BOR.CL61FLOIR" "BOR.CL61FLOIR"
1 383 381 951 -1 348 819 0.00214518 0.00967901 0.00000 0.00000 0.00850146 0.00850146 1.00000 -1 -1 0.00000 1.78915e-05 0.00000 -1.96185 555.000 555.000 false 0 0 "BORT L61MOLE" "BORT L61MOLE"
1 384 382 951 -1 348 819 0.00212543 0.00957630 0.00000 0.00000 0.00840932 0.00840932 1.00000 -1 -1 0.00000 1.73446e-05 0.00000 -1.94059 555.000 555.000 false 0 0 "BORT L62MOLE" "BORT L62MOLE"
1 385 383 1197 -1 349 1021 0.000845432 0.00563951 0.00000 0.00000 0.0207563 0.0207563 1.00000 -1 -1 -79.2891 79.3395 21.9995 -26.4554 1308.00 1308.00 false 0 0 "BOSCHL61ROUGE" "BOSCHL61ROUGE"
1 386 384 928 -1 350 797 2.21607e-05 0.000210526 0.00000 0.00000 0.111188 0.111188 1.00000 -1 -1 323.071 -323.050 53.8648 -79.7010 940.000 940.000 false 0 0 "BOUCHL71MASTA" "BOUCHL71MASTA"
1 387 385 453 -1 351 405 0.00480000 0.0226370 0.00000 0.00000 0.0202500 0.0202500 1.00000 -1 -1 1.73972 -1.71490 21.7914 -26.2150 862.000 862.000 false 0 0 "BOUDEL61C.RHO" "BOUDEL61C.RHO"
1 388 385 990 -1 351 851 0.00340543 0.0151526 0.00000 0.00000 0.0131625 0.0131625 1.00000 -1 -1 -32.2301 32.2635 -9.75945 6.93621 862.000 862.000 false 0 0 "BOUDEL61MTPEZ" "BOUDEL61MTPEZ"
1 389 386 1008 -1 352 865 0.000169877 0.00174815 0.00000 0.00000 0.106819 0.109350 1.00000 -1 -1 -109.383 109.402 20.2498 -45.0873 690.000 690.000 false 0 0 "BOULEL61NANTE" "BOULEL61NANTE"
1 390 386 1127 -1 352 969 0.000179753 0.00121086 0.00000 0.00000 0.0723938 0.0723938 1.00000 -1 -1 90.9408 -90.9276 -23.8918 7.20714 490.000 490.000 false 0 0 "BOULEL61PUTEA" "BOULEL61PUTEA"
1 391 387 418 -1 353 374 0.000513580 0.00154074 0.00000 0.00000 0.0572063 0.0572063 1.00000 -1 -1 -16.2106 16.2119 -2.80010 -10.0374 460.000 460.000 false 0 0 "BOUSCL61BRUGE" "BOUSCL61BRUGE"
1 392 389 672 -1 355 591 0.00507654 0.0237827 0.00000 0.00000 0.0212625 0.0212625 1.00000 -1 -1 75.7480 -75.4832 -17.5312 13.9083 816.000 816.000 false 0 0 "BOUTRL61FAVAR" "BOUTRL61FAVAR"
1 393 389 1026 -1 355 879 0.00281679 0.0224079 0.00000 0.00000 0.0192375 0.0192375 1.00000 -1 -1 0.364646 -0.347034 24.5389 -28.7763 1144.00 1144.00 false 0 0 "BOUTRL61ORAIS" "BOUTRL61ORAIS"
1 394 389 1314 -1 355 1126 0.00139259 0.0110084 0.00000 0.00000 0.00911250 0.00911250 1.00000 -1 -1 69.1826 -69.1235 7.12464 -8.73868 1144.00 1144.00 false 0 0 "BOUTRL61SSTUL" "BOUTRL61SSTUL"
1 395 389 1362 -1 355 1168 0.00201481 0.0205432 0.00000 0.00000 1.24082 1.24082 1.00000 -1 -1 263.067 -261.847 -147.312 -123.369 1250.00 1250.00 false 0 0 "BOUTRL61TRANS" "BOUTRL61TRANS"
1 396 390 1557 -1 355 1344 0.000778272 0.00823704 0.00000 0.00000 0.0156937 0.0156937 1.00000 -1 -1 203.186 -202.904 -17.5296 16.9272 2200.00 2200.00 false 0 0 "BOUTRL61ZPELA" "BOUTRL61ZPELA"
1 397 388 390 -1 354 355 4.79426e-05 8.77582e-05 0.00000 0.00000 0.00202500 0.00202500 1.00000 -1 -1 203.204 -203.186 -17.9612 17.5296 2100.00 2100.00 false 0 0 "BOUTRL62BOUTD" "BOUTRL62BOUTD"
1 398 389 1503 -1 355 1290 0.00107062 0.00855901 0.00000 0.00000 0.00759375 0.00759375 1.00000 -1 -1 58.4499 -58.4163 12.0790 -13.5452 1144.00 1144.00 false 0 0 "BOUTRL62ZG.BA" "BOUTRL62ZG.BA"
1 399 391 1054 -1 356 907 0.00114889 0.0151094 0.00000 0.00000 0.261364 0.261364 1.00000 -1 -1 -333.137 334.276 2.64735 -46.7831 3192.00 3192.00 false 0 0 "BOUTRL71P.ORG" "BOUTRL71P.ORG"
1 400 391 1114 -1 356 959 0.000101801 0.00163158 0.00000 0.00000 0.0259920 0.0231040 1.00000 -1 -1 -349.147 349.257 -11.6443 7.85139 3192.00 3192.00 false 0 0 "BOUTRL71PRION" "BOUTRL71PRION"
1 401 392 729 -1 357 633 0.000318025 0.00242370 0.00000 0.00000 0.00258188 0.00258188 1.00000 -1 -1 102.949 -102.914 -33.2435 32.9704 1308.00 1308.00 false 0 0 "BRAEKL61G.SYN" "BRAEKL61G.SYN"
1 402 392 729 -1 357 633 0.000397037 0.00265679 0.00000 0.00000 0.00253125 0.00253125 1.00000 -1 -1 93.1307 -93.0941 -31.9398 31.6525 1308.00 1308.00 false 0 0 "BRAEKL62G.SYN" "BRAEKL62G.SYN"
1 403 393 1465 -1 358 1253 1.18519e-05 0.000187654 0.00000 0.00000 0.0135857 0.0135857 1.00000 -1 -1 -10.5224 10.5224 9.48627 -12.6508 1250.00 1250.00 false 0 0 "BRAINL61ZBAST" "BRAINL61ZBAST"
1 404 395 109 -1 360 101 0.000637119 0.00825485 0.00000 0.00000 0.106856 0.105412 1.00000 -1 -1 253.267 -252.891 -58.7502 39.7146 2200.00 2200.00 false 0 0 "BRAUDL71MQIS" "BRAUDL71MQIS"
1 405 395 1110 -1 360 955 0.000688366 0.00999308 0.00000 0.00000 0.128516 0.128516 1.00000 -1 -1 421.004 -419.844 -124.744 112.469 3072.00 3072.00 false 0 0 "BRAUDL71PREGU" "BRAUDL71PREGU"
1 406 395 586 -1 360 517 0.000443213 0.00645429 0.00000 0.00000 0.0837520 0.0837520 1.00000 -1 -1 225.592 -225.374 -75.4157 59.7071 3072.00 3072.00 false 0 0 "BRAUDL72CUBNE" "BRAUDL72CUBNE"
1 407 395 1110 -1 360 955 0.000688366 0.00999308 0.00000 0.00000 0.128516 0.128516 1.00000 -1 -1 421.004 -419.844 -124.744 112.469 3072.00 3072.00 false 0 0 "BRAUDL72PREGU" "BRAUDL72PREGU"
1 408 395 586 -1 360 517 0.000463989 0.00676593 0.00000 0.00000 0.0880840 0.0880840 1.00000 -1 -1 215.208 -215.001 -72.8431 56.0118 3072.00 3072.00 false 0 0 "BRAUDL73CUBNE" "BRAUDL73CUBNE"
1 409 395 586 -1 360 517 0.000463989 0.00677285 0.00000 0.00000 0.0880840 0.0880840 1.00000 -1 -1 214.994 -214.786 -72.7641 55.9297 3072.00 3072.00 false 0 0 "BRAUDL74CUBNE" "BRAUDL74CUBNE"
1 410 396 1111 -1 361 956 0.00102519 0.00461432 0.00000 0.00000 0.00405000 0.00405000 1.00000 -1 -1 -19.2699 19.2733 -3.18873 2.26937 827.000 827.000 false 0 0 "BREAUL61PRELE" "BREAUL61PRELE"
1 411 397 1079 -1 362 929 0.00193383 0.0129304 0.00000 0.00000 0.0119981 0.0120493 1.00000 -1 -1 4.69515 -4.69323 -10.9620 8.21490 831.000 831.000 false 0 0 "BREN5L61PELIS" "BREN5L61PELIS"
1 412 397 155 -1 362 145 0.00464197 0.0308899 0.00000 0.00000 0.0286629 0.0286426 1.00000 -1 -1 -4.09095 4.11003 18.0323 -24.4392 831.000 831.000 false 0 0 "BREN5L61VERFE" "BREN5L61VERFE"
1 413 398 401 -1 363 364 0.000967901 0.00197531 0.00000 0.00000 0.00405000 0.00405000 1.00000 -1 -1 0.00000 1.79862e-06 -7.27596e-12 -0.917655 686.000 686.000 false 0 0 "BRENCL61BRENN" "BRENCL61BRENN"
1 414 399 401 -1 363 364 0.000967901 0.00197531 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 3.63798e-12 2.80925e-08 7.27596e-12 -0.114706 682.000 682.000 false 0 0 "BRENCL62BRENN" "BRENCL62BRENN"
1 415 400 401 -1 363 364 0.000967901 0.00197531 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 3.63798e-12 2.80925e-08 7.27596e-12 -0.114706 682.000 682.000 false 0 0 "BRENCL63BRENN" "BRENCL63BRENN"
1 416 401 85 -1 364 80 0.00348049 0.0239565 0.00000 0.00000 0.0227813 0.0227813 1.00000 -1 -1 -58.8851 59.0007 14.5963 -18.9535 1280.00 1280.00 false 0 0 "BRENNL61MARTY" "BRENNL61MARTY"
1 417 401 1043 -1 364 896 0.00256198 0.0169896 0.00000 0.00000 0.0158441 0.0158441 1.00000 -1 -1 42.3096 -42.2676 6.28318 -9.58720 1300.00 1300.00 false 0 0 "BRENNL61P.CHR" "BRENNL61P.CHR"
1 418 402 1484 -1 364 1271 0.00601087 0.0415566 0.00000 0.00000 0.0529127 0.0392966 1.00000 -1 -1 -11.0149 11.0245 -13.8283 3.39170 1160.00 1160.00 false 0 0 "BRENNL61ZCORO" "BRENNL61ZCORO"
1 419 -1 403 -1 364 365 9.95037e-06 9.95037e-05 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 -99999.0 2.89623e-10 -99999.0 -0.114990 890.000 890.000 false 0 0 "BRENNL62TDBRE" "BRENNL62TDBRE"
1 420 402 403 -1 364 365 9.95037e-06 9.95037e-05 0.00000 0.00000 0.00000 0.00000 1.00000 -1 -1 11.0149 -11.0148 13.8283 -13.8280 890.000 890.000 false 0 0 "BRENNL63TDBRE" "BRENNL63TDBRE"
1 421 404 1538 -1 366 1325 6.71605e-05 0.000304197 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 0.00000 1.90630e-09 5.82077e-11 -0.111610 390.000 390.000 false 0 0 "BRENSL61ZMAR8" "BRENSL61ZMAR8"
1 422 405 184 -1 367 172 0.00120494 0.00551111 0.00000 0.00000 0.00455625 0.00455625 1.00000 -1 -1 -5.02468 5.02523 -5.69002 4.64666 681.000 681.000 false 0 0 "BREU5L61H.PAU" "BREU5L61H.PAU"
1 423 181 951 -1 169 819 0.00353778 0.0164840 0.00000 0.00000 0.0136688 0.0136688 1.00000 -1 -1 7.91197 -7.87525 -35.0912 32.1225 904.000 904.000 false 0 0 "BREUIL61MOLE" "BREUIL61MOLE"
1 424 181 1042 -1 169 895 0.0126341 0.0565728 0.00000 0.00000 0.0504225 0.0504225 1.00000 -1 -1 25.3230 -25.2411 4.23903 -15.3132 629.000 629.000 false 0 0 "BREUIL61P.CHA" "BREUIL61P.CHA"
1 425 181 1490 -1 169 1277 0.00351605 0.0161580 0.00000 0.00000 0.0136688 0.0136688 1.00000 -1 -1 58.8127 -58.7059 -5.36705 2.73643 629.000 629.000 false 0 0 "BREUIL61ZDONZ" "BREUIL61ZDONZ"
1 426 181 1494 -1 169 1281 0.00316049 0.0149136 0.00000 0.00000 0.0126563 0.0126563 1.00000 -1 -1 -31.9008 31.9319 -11.9207 9.16739 549.000 549.000 false 0 0 "BREUIL61ZENCH" "BREUIL61ZENCH"
1 427 181 1580 -1 169 1367 0.00610370 0.0276069 0.00000 0.00000 0.0243461 0.0244914 1.00000 -1 -1 -32.9462 33.0082 -11.4453 6.12032 629.000 629.000 false 0 0 "BREUIL61ZSSG7" "BREUIL61ZSSG7"
1 428 181 1584 -1 169 1371 0.00770370 0.0346469 0.00000 0.00000 0.0303750 0.0303750 1.00000 -1 -1 49.7096 -49.4913 24.2462 -30.1293 629.000 629.000 false 0 0 "BREUIL61ZTALA" "BREUIL61ZTALA"
1 429 181 951 -1 169 819 0.00290370 0.0163556 0.00000 0.00000 0.0146812 0.0146812 1.00000 -1 -1 9.23979 -9.20874 -35.3991 32.2017 797.000 797.000 false 0 0 "BREUIL62MOLE" "BREUIL62MOLE"
1 430 181 501 -1 169 446 0.00345679 0.0154667 0.00000 0.00000 0.0136688 0.0136688 1.00000 -1 -1 7.38686e-05 2.27374e-13 -3.12572 9.09495e-13 555.000 555.000 false 0 0 "BREUIL63CHAST" "BREUIL63CHAST"
1 431 -1 -1 -1 170 77 0.00657895 0.0494668 0.00000 0.00000 0.506844 0.506844 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 1410.00 1410.00 false 0 0 "BREUIL71MARMA" "BREUIL71MARMA"
1 432 182 130 -1 170 121 0.00135734 0.0148213 0.00000 0.00000 0.166060 0.166060 1.00000 -1 -1 -86.3615 86.4560 4.36266 -41.4781 1186.00 1186.00 false 0 0 "BREUIL71RUEYR" "BREUIL71RUEYR"
1 433 406 909 -1 368 780 0.00352000 0.0148227 0.00000 0.00000 0.0126563 0.0136688 1.00000 -1 -1 -7.18549 7.18812 4.27544 -7.21498 333.000 333.000 false 0 0 "BREVIL61MALGO" "BREVIL61MALGO"
1 434 407 1470 -1 369 1258 1.97531e-05 0.000197531 0.00000 0.00000 0.0101250 0.0121500 1.00000 -1 -1 -8.76851 8.76853 2.68487 -5.25576 400.000 400.000 false 0 0 "BRICHL61ZBRI5" "BRICHL61ZBRI5"
1 435 -1 1471 -1 369 1259 4.54321e-05 0.000140247 0.00000 0.00000 0.00506250 0.00506250 1.00000 -1 -1 -99999.0 1.34381e-07 -99999.0 -1.16853 400.000 400.000 false 0 0 "BRICHL62ZBRIC" "BRICHL62ZBRIC"
1 436 408 1472 -1 369 1259 9.87654e-05 0.000296296 0.00000 0.00000 0.00354375 0.000506250 1.00000 -1 -1 -43.5548 43.5565 -7.61140 7.14922 415.000 415.000 false 0 0 "BRICHL64ZBRIC" "BRICHL64ZBRIC"
1 437 409 1017 -1 370 872 3.16228e-05 9.48683e-05 0.00000 0.00000 0.00151875 0.00151875 1.00000 -1 -1 -10.7844 10.7844 -0.423402 0.0745803 2200.00 2200.00 false 0 0 "BRIZEL61NIORT" "BRIZEL61NIORT"
1 438 410 1492 -1 371 1279 4.54321e-05 0.000306173 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 -35.7839 35.7848 -30.2440 30.1436 1308.00 1308.00 false 0 0 "BRODEL61ZDUV5" "BRODEL61ZDUV5"
1 439 411 -1 -1 372 120 0.000217284 0.000938272 0.00000 0.00000 0.000804431 0.000803925 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 363.000 363.000 false 0 0 "BROMML61RUEYR" "BROMML61RUEYR"
1 440 412 -1 -1 372 120 0.000217284 0.000958025 0.00000 0.00000 0.000821644 0.000820631 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 363.000 363.000 false 0 0 "BROMML62RUEYR" "BROMML62RUEYR"
1 441 413 -1 -1 372 120 0.000237037 0.000999506 0.00000 0.00000 0.000857081 0.000856069 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 363.000 363.000 false 0 0 "BROMML63RUEYR" "BROMML63RUEYR"
1 442 414 -1 -1 372 120 0.000237037 0.00102914 0.00000 0.00000 0.000882394 0.000881381 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 363.000 363.000 false 0 0 "BROMML64RUEYR" "BROMML64RUEYR"
1 443 415 -1 -1 372 120 0.000256790 0.00106469 0.00000 0.00000 0.000913275 0.000911756 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 363.000 363.000 false 0 0 "BROMML65RUEYR" "BROMML65RUEYR"
1 444 416 -1 -1 372 120 0.000256790 0.00112593 0.00000 0.00000 0.000965419 0.000963900 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 363.000 363.000 false 0 0 "BROMML66RUEYR" "BROMML66RUEYR"
1 445 417 -1 -1 373 121 8.51800e-05 0.000972299 0.00000 0.00000 0.00653699 0.00653699 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 600.000 600.000 false 0 0 "BROMML77RUEYR" "BROMML77RUEYR"
1 446 418 108 -1 374 100 0.00100346 0.00837136 0.00000 0.00000 0.160236 0.412636 1.00000 -1 -1 -44.6056 44.6248 -5.55467 -58.5359 840.000 840.000 false 0 0 "BRUGEL61MQIS" "BRUGEL61MQIS"
1 447 418 1555 -1 374 1342 0.00127605 0.00850765 0.00000 0.00000 0.00933576 0.00783118 1.00000 -1 -1 -18.5575 18.5631 -13.2467 11.3553 655.000 655.000 false 0 0 "BRUGEL61ZPARR" "BRUGEL61ZPARR"
1 448 419 917 -1 375 787 0.000256790 0.00175802 0.00000 0.00000 0.00151875 0.00151875 1.00000 -1 -1 33.9869 -33.9838 -12.8695 12.5609 1100.00 1100.00 false 0 0 "BRUNNL61MARCK" "BRUNNL61MARCK"
1 449 419 1173 -1 375 1002 0.00161975 0.0111210 0.00000 0.00000 0.0106312 0.0106312 1.00000 -1 -1 -69.8781 69.9510 -4.04929 2.23725 744.000 744.000 false 0 0 "BRUNNL61RHINA" "BRUNNL61RHINA"
1 450 419 1208 -1 375 1031 0.000140247 0.000284445 0.00000 0.00000 0.0309825 0.0309825 1.00000 -1 -1 1.46240e-05 -2.91038e-11 -6.73103 0.00000 999.000 999.000 false 0 0 "BRUNNL61RUHBO" "BRUNNL61RUHBO"
1 451 420 1606 -1 376 1402 1.93906e-05 0.000204986 0.00000 0.00000 0.0101080 0.0389880 1.00000 -1 -1 -19.6271 19.6272 -2.75410 -2.95595 -99999.0 -99999.0 false 0 0 "BUGEYL72SSV.O" "BUGEYL72SSV.O"
1 452 421 1606 -1 376 1402 1.86981e-05 0.000207064 0.00000 0.00000 0.00722000 0.0332120 1.00000 -1 -1 -12.6271 12.6272 -3.72843 -0.974231 -99999.0 -99999.0 false 0 0 "BUGEYL73SSV.O" "BUGEYL73SSV.O"
1 453 422 1607 -1 376 1402 1.45429e-05 0.000203601 0.00000 0.00000 0.00288800 0.00288800 1.00000 -1 -1 865.505 -865.405 214.886 -214.150 -99999.0 -99999.0 false 0 0 "BUGEYL74SSV.O" "BUGEYL74SSV.O"
1 454 423 1606 -1 376 1402 1.38504e-05 0.000200831 0.00000 0.00000 0.00288800 0.00288800 1.00000 -1 -1 855.070 -854.979 204.724 -204.062 -99999.0 -99999.0 false 0 0 "BUGEYL75SSV.O" "BUGEYL75SSV.O"
1 455 424 1058 -1 377 911 0.00521481 0.0350025 0.00000 0.00000 0.0318937 0.0318937 1.00000 -1 -1 102.221 -101.702 -31.2035 27.4726 1273.00 1273.00 false 0 0 "BUIREL61P.SAM" "BUIREL61P.SAM"
1 456 425 665 -1 378 584 0.00139654 0.00930568 0.00000 0.00000 0.00860625 0.00860625 1.00000 -1 -1 84.2623 -84.1728 5.31742 -6.63504 744.000 744.000 false 0 0 "BUSSUL61ETUPE" "BUSSUL61ETUPE"
1 457 425 218 -1 378 202 0.00341531 0.0218272 0.00000 0.00000 0.0197438 0.0202500 1.00000 -1 -1 -89.1062 89.3497 -3.34990 0.437651 1037.00 1037.00 false 0 0 "BUSSUL61MAMBE" "BUSSUL61MAMBE"
1 458 426 1473 -1 379 1260 1.97531e-05 9.87654e-05 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 -18.8359 18.8361 31.2708 -31.3883 692.000 692.000 false 0 0 "BUTTAL61ZBUTT" "BUTTAL61ZBUTT"
1 459 427 746 -1 380 649 9.00277e-06 0.000130886 0.00000 0.00000 0.00252411 0.00252411 1.00000 -1 -1 -2.87346 2.87346 0.119421 -0.698515 2285.00 2285.00 false 0 0 "BVIL7L71GAUGL" "BVIL7L71GAUGL"
1 460 428 746 -1 381 649 6.92521e-06 0.000103878 0.00000 0.00000 0.00144400 0.00144400 1.00000 -1 -1 1284.97 -1284.86 -314.925 316.179 2600.00 2600.00 false 0 0 "BVILXL72GAUGL" "BVILXL72GAUGL"
1 461 429 1339 -1 382 1149 0.000294321 0.000740741 0.00000 0.00000 0.0465750 0.0465750 1.00000 -1 -1 -24.0449 24.0464 -2.51363 -8.26688 580.000 580.000 false 0 0 "BXBOUL61TEMP5" "BXBOUL61TEMP5"
1 462 431 833 -1 383 717 0.000869136 0.00389136 0.00000 0.00000 0.00607500 0.00810000 1.00000 -1 -1 53.2804 -53.2589 -4.08684 2.54794 946.000 946.000 false 0 0 "BXCAIL61JONQU" "BXCAIL61JONQU"
1 463 430 833 -1 383 717 0.000869136 0.00389136 0.00000 0.00000 0.00354375 0.00810000 1.00000 -1 -1 0.00000 1.25869e-06 0.00000 -1.34273 946.000 946.000 false 0 0 "BXCAIL62JONQU" "BXCAIL62JONQU"
1 464 432 441 -1 384 392 0.0310988 0.0973334 0.00000 0.00000 0.00226800 0.00226800 1.00000 -1 -1 -27.5186 27.7509 -3.40586 3.66127 685.000 685.000 false 0 0 "BXCH5L41BZBEL" "BXCH5L41BZBEL"
1 465 432 1236 -1 384 1057 0.0166667 0.0870371 0.00000 0.00000 0.00226800 0.00234900 1.00000 -1 -1 -39.1840 39.4412 6.81202 -5.94418 873.000 873.000 false 0 0 "BXCH5L41SAUCO" "BXCH5L41SAUCO"
1 466 432 1547 -1 384 1334 0.00941976 0.0256790 0.00000 0.00000 0.000567000 0.000567000 1.00000 -1 -1 -17.9179 17.9598 -11.6900 11.6870 641.000 641.000 false 0 0 "BXCH5L41ZNEUF" "BXCH5L41ZNEUF"
1 467 432 1365 -1 384 1171 0.0139506 0.0579012 0.00000 0.00000 0.00153900 0.00178200 1.00000 -1 -1 -19.9946 20.0621 9.70305 -9.76316 733.000 733.000 false 0 0 "BXCH5L42TREPO" "BXCH5L42TREPO"
1 468 434 1463 -1 386 1251 0.00280099 0.0124998 0.00000 0.00000 0.0111375 0.0111375 1.00000 -1 -1 23.9872 -23.9725 -4.20607 1.78938 519.000 519.000 false 0 0 "BXCHAL62ZB.VA" "BXCHAL62ZB.VA"
1 469 436 1483 -1 387 1270 0.00237037 0.0158025 0.00000 0.00000 0.0146812 0.0146812 1.00000 -1 -1 -62.2524 62.3571 -35.0840 32.4468 1249.00 1249.00 false 0 0 "BXCOUL61ZCOR6" "BXCOUL61ZCOR6"
1 470 437 671 -1 388 590 0.00355358 0.0245235 0.00000 0.00000 0.0232875 0.0232875 1.00000 -1 -1 -157.466 158.279 30.4406 -30.0903 632.000 632.000 false 0 0 "BXLIEL61FARRA" "BXLIEL61FARRA"
1 471 437 774 -1 388 671 0.00649284 0.0432652 0.00000 0.00000 0.0399937 0.0399937 1.00000 -1 -1 -128.627 129.579 1.98992 -4.75250 1249.00 1249.00 false 0 0 "BXLIEL61GRANZ" "BXLIEL61GRANZ"
1 472 437 1261 -1 388 1081 0.00792099 0.0539852 0.00000 0.00000 0.0506250 0.0506250 1.00000 -1 -1 313.619 -306.697 -28.4838 64.2007 1323.00 1323.00 false 0 0 "BXLIEL61SIRMI" "BXLIEL61SIRMI"
1 473 437 1513 -1 388 1300 0.00454321 0.0302617 0.00000 0.00000 0.0278438 0.0278438 1.00000 -1 -1 -98.5399 98.9364 9.62567 -13.2912 1012.00 1012.00 false 0 0 "BXLIEL61ZGRA6" "BXLIEL61ZGRA6"
1 474 438 1314 -1 389 1126 0.00112593 0.00497778 0.00000 0.00000 0.00455625 0.00455625 1.00000 -1 -1 9.79662 -9.79566 0.370984 -1.40579 370.000 370.000 false 0 0 "BXMONL61SSTUL" "BXMONL61SSTUL"
1 475 439 491 -1 390 438 0.00353580 0.0168296 0.00000 0.00000 0.0141750 0.0141750 1.00000 -1 -1 38.5962 -38.5371 18.5784 -21.5029 671.000 671.000 false 0 0 "BXRE6L61CHAIN" "BXRE6L61CHAIN"
1 476 439 1290 -1 390 1107 0.00154074 0.00993580 0.00000 0.00000 0.00911250 0.0167063 1.00000 -1 -1 -1.50785 1.50813 -5.24606 2.31463 430.000 430.000 false 0 0 "BXRE6L61SSEA2" "BXRE6L61SSEA2"
1 477 439 1324 -1 390 1136 0.00837531 0.0397037 0.00000 0.00000 0.0329063 0.0329063 1.00000 -1 -1 -37.0883 37.1966 -13.3323 6.32631 613.000 613.000 false 0 0 "BXRE6L61T.NO6" "BXRE6L61T.NO6"
1 478 440 798 -1 391 687 0.00552296 0.0249086 0.00000 0.00000 0.0222750 0.0222750 1.00000 -1 -1 -153.991 155.141 -9.62223 9.68118 507.000 507.000 false 0 0 "BXTO5L61H.VIE" "BXTO5L61H.VIE"
1 479 440 841 -1 391 724 0.00841482 0.0414222 0.00000 0.00000 0.0374625 0.0364500 1.00000 -1 -1 58.0809 -57.8231 -15.2554 8.09396 731.000 731.000 false 0 0 "BXTO5L61L.CHA" "BXTO5L61L.CHA"
1 480 440 188 -1 391 176 0.00345679 0.0237235 0.00000 0.00000 0.0222750 0.0222750 1.00000 -1 -1 45.5824 -45.5094 -20.6936 16.1003 1172.00 1172.00 false 0 0 "BXTO5L61LATEN" "BXTO5L61LATEN"
1 481 440 1257 -1 391 1077 0.00379259 0.0170074 0.00000 0.00000 0.0146812 0.0146812 1.00000 -1 -1 -57.3266 57.4361 1.11245 -3.97561 899.000 899.000 false 0 0 "BXTO5L61SETIE" "BXTO5L61SETIE"
1 482 440 1570 -1 391 1357 0.00470123 0.0267259 0.00000 0.00000 0.0237937 0.0243000 1.00000 -1 -1 59.0216 -58.8735 -13.1671 8.52249 899.000 899.000 false 0 0 "BXTO5L61ZRUPR" "BXTO5L61ZRUPR"
1 483 440 188 -1 391 176 0.00187654 0.0182519 0.00000 0.00000 0.0318937 0.0318937 1.00000 -1 -1 60.5074 -60.4398 -24.8207 18.1846 1400.00 1400.00 false 0 0 "BXTO5L62LATEN" "BXTO5L62LATEN"
1 484 440 188 -1 391 176 0.00185679 0.0175210 0.00000 0.00000 0.0324000 0.0324000 1.00000 -1 -1 62.9415 -62.8690 -25.9518 19.2269 2200.00 2200.00 false 0 0 "BXTO5L63LATEN" "BXTO5L63LATEN"
1 485 442 635 -1 393 559 5.92593e-05 7.90124e-05 0.00000 0.00000 0.00253125 0.00253125 1.00000 -1 -1 4.35393e-08 2.32831e-10 -0.586436 1.16415e-10 415.000 415.000 false 0 0 "BZGETL61DRANC" "BZGETL61DRANC"
1 486 442 137 -1 393 128 0.000533333 0.00464197 0.00000 0.00000 0.232369 0.232369 1.00000 -1 -1 -239.713 239.978 -19.5785 -31.9976 1000.00 1000.00 false 0 0 "BZGETL61SAUS5" "BZGETL61SAUS5"
1 487 442 636 -1 393 559 2.17284e-05 6.71605e-05 0.00000 0.00000 0.00253125 0.00253125 1.00000 -1 -1 1.61817e-08 5.82077e-11 -0.586436 0.00000 520.000 520.000 false 0 0 "BZGETL62DRANC" "BZGETL62DRANC"
1 488 443 665 -1 394 584 0.00282667 0.0110578 0.00000 0.00000 0.00961875 0.00961875 1.00000 -1 -1 102.880 -102.609 -10.4176 9.33747 791.000 791.000 false 0 0 "BZGUIL61ETUPE" "BZGUIL61ETUPE"
1 489 443 218 -1 394 202 0.00225778 0.00945975 0.00000 0.00000 0.00860625 0.00860625 1.00000 -1 -1 -162.913 163.452 3.29442 -2.96223 791.000 791.000 false 0 0 "BZGUIL61MAMBE" "BZGUIL61MAMBE"
1 490 444 203 -1 395 190 0.00170074 0.00779654 0.00000 0.00000 0.0324000 0.00708750 1.00000 -1 -1 -24.9895 24.9989 0.0935782 -4.62810 517.000 517.000 false 0 0 "C.BOIL61VLEVA" "C.BOIL61VLEVA"
1 491 445 945 -1 396 814 0.000314074 0.000961975 0.00000 0.00000 0.0354375 0.0354375 1.00000 -1 -1 7.01486 -7.01407 -19.5461 11.4606 420.000 420.000 false 0 0 "C.FO6L61MIONN" "C.FO6L61MIONN"
1 492 446 1456 -1 397 1244 0.000608395 0.00406716 0.00000 0.00000 0.00354375 0.00354375 1.00000 -1 -1 -73.7523 73.7868 32.9443 -33.5338 877.000 877.000 false 0 0 "C.FONL61ZAMIG" "C.FONL61ZAMIG"
1 493 -1 1562 -1 397 1349 0.00205432 0.0136889 0.00000 0.00000 0.0126563 0.0126563 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 1249.00 1249.00 false 0 0 "C.FONL61ZQUI5" "C.FONL61ZQUI5"
1 494 447 641 -1 398 564 0.000592593 0.00216691 0.00000 0.00000 0.0855563 0.0926437 1.00000 -1 -1 -14.9971 14.9989 0.884457 -21.2389 438.000 438.000 false 0 0 "C.GOML61E.BOT" "C.GOML61E.BOT"
1 495 447 641 -1 398 564 0.000592593 0.00215506 0.00000 0.00000 0.0855563 0.0926437 1.00000 -1 -1 -15.0588 15.0606 0.960053 -21.3145 438.000 438.000 false 0 0 "C.GOML62E.BOT" "C.GOML62E.BOT"
1 496 448 763 -1 399 660 0.000418765 0.000572840 0.00000 0.00000 0.0217688 0.0207563 1.00000 -1 -1 -40.1150 40.1208 -4.71124 -0.213005 385.000 385.000 false 0 0 "C.LEML61GOBEL" "C.LEML61GOBEL"
1 497 449 451 -1 400 402 2.01653e-05 9.79457e-05 0.00000 0.00000 0.00556875 0.00556875 1.00000 -1 -1 393.952 -393.924 -33.0434 31.9447 -99999.0 -99999.0 false 0 0 "C.ME5L61C.MET" "C.ME5L61C.MET"
1 498 -1 -1 -1 401 754 0.000971852 0.00595161 0.00000 0.00000 0.0567000 0.00759375 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 1000.00 1000.00 false 0 0 "C.MERL61LINGO" "C.MERL61LINGO"
1 499 450 967 -1 401 832 0.00172839 0.0116681 0.00000 0.00000 0.0648000 0.0156937 1.00000 -1 -1 -51.8236 51.8649 -0.783839 -8.13847 1000.00 1000.00 false 0 0 "C.MERL61MOUGI" "C.MERL61MOUGI"
1 500 451 855 -1 402 734 0.00453531 0.0306094 0.00000 0.00000 0.0287013 0.0286527 1.00000 -1 -1 280.049 -276.844 -8.87632 24.1840 977.000 977.000 false 0 0 "C.METL61LANEU" "C.METL61LANEU"
1 501 451 1441 -1 402 1231 0.00381235 0.0253827 0.00000 0.00000 0.0237937 0.0232875 1.00000 -1 -1 4.87558 -4.86988 -14.5704 9.36811 1172.00 1172.00 false 0 0 "C.METL61VOID" "C.METL61VOID"
1 502 -1 1475 -1 403 1262 1.97531e-05 0.000197531 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 -99999.0 5.81680e-10 -99999.0 -0.116336 1273.00 1273.00 false 0 0 "C.OMEL61ZC.OM" "C.OMEL61ZC.OM"
1 503 452 158 -1 404 148 0.00523259 0.0244128 0.00000 0.00000 0.0217688 0.0217688 1.00000 -1 -1 -135.142 135.985 -1.60109 0.560677 843.000 843.000 false 0 0 "C.REGL61VIELM" "C.REGL61VIELM"
1 504 452 1536 -1 404 1323 0.00225185 0.0103704 0.00000 0.00000 0.00911250 0.00911250 1.00000 -1 -1 137.493 -137.116 7.51469 -7.84020 654.000 654.000 false 0 0 "C.REGL61ZMAGN" "C.REGL61ZMAGN"
1 505 452 158 -1 404 148 0.00397037 0.0263901 0.00000 0.00000 0.0288563 0.0248062 1.00000 -1 -1 -126.242 126.802 -10.2730 7.86786 847.000 847.000 false 0 0 "C.REGL62VIELM" "C.REGL62VIELM"
1 506 453 844 -1 405 726 0.00531358 0.0241185 0.00000 0.00000 0.0212625 0.0212625 1.00000 -1 -1 83.7470 -83.4118 -7.31945 4.10983 862.000 862.000 false 0 0 "C.RHOL61L.NEU" "C.RHOL61L.NEU"
1 507 453 1367 -1 405 1173 0.00332247 0.0172464 0.00000 0.00000 0.0156937 0.0151875 1.00000 -1 -1 -64.7334 64.8585 -5.06898 2.26484 920.000 920.000 false 0 0 "C.RHOL61TRI.P" "C.RHOL61TRI.P"
1 508 453 844 -1 405 726 0.00541235 0.0245709 0.00000 0.00000 0.0212625 0.0248062 1.00000 -1 -1 82.2061 -81.8771 -7.22556 3.59477 862.000 862.000 false 0 0 "C.RHOL62L.NEU" "C.RHOL62L.NEU"
1 509 454 42 -1 406 37 0.00125630 0.00825086 0.00000 0.00000 0.199969 0.0389812 1.00000 -1 -1 -88.3571 88.4501 3.35755 -30.1757 779.000 779.000 false 0 0 "C.ROUL61CHARP" "C.ROUL61CHARP"
1 510 454 1396 -1 406 1191 0.000134321 0.000892839 0.00000 0.00000 0.0384750 0.0384750 1.00000 -1 -1 50.2003 -50.1973 0.145327 -8.96037 830.000 830.000 false 0 0 "C.ROUL61VAISE" "C.ROUL61VAISE"
1 511 455 1476 -1 407 1263 0.00104691 0.00697284 0.00000 0.00000 0.00658125 0.00658125 1.00000 -1 -1 -0.538500 0.539552 -11.3643 9.88745 1100.00 1100.00 false 0 0 "C.SEIL61ZC.SE" "C.SEIL61ZC.SE"
1 512 457 612 -1 409 539 0.000276543 0.00191605 0.00000 0.00000 0.00151875 0.00151875 1.00000 -1 -1 -42.7492 42.7540 -9.12762 8.82391 1233.00 1233.00 false 0 0 "CABANL61DARSE" "CABANL61DARSE"
1 513 458 612 -1 409 539 0.000276543 0.00193580 0.00000 0.00000 0.00151875 0.00151875 1.00000 -1 -1 -55.7457 55.7540 -15.1024 14.8239 1233.00 1233.00 false 0 0 "CABANL62DARSE" "CABANL62DARSE"
1 514 459 125 -1 410 116 0.000217284 0.00120494 0.00000 0.00000 0.00151875 0.00708750 1.00000 -1 -1 -3.88266 3.88270 -2.13806 1.15889 555.000 555.000 false 0 0 "CABRIL61REALT" "CABRIL61REALT"
1 515 -1 125 -1 410 116 0.000217284 0.00120494 0.00000 0.00000 0.00151875 0.00708750 1.00000 -1 -1 -99999.0 5.70346e-08 -99999.0 -0.979379 555.000 555.000 false 0 0 "CABRIL62REALT" "CABRIL62REALT"
1 516 460 637 -1 411 560 0.00161975 0.00744691 0.00000 0.00000 0.00658125 0.00658125 1.00000 -1 -1 -46.3329 46.3628 1.25168 -2.64978 586.000 586.000 false 0 0 "CAEN L61DRONN" "CAEN L61DRONN"
1 517 460 1147 -1 411 984 0.000888889 0.00596543 0.00000 0.00000 0.00556875 0.00556875 1.00000 -1 -1 -0.707309 0.707436 -4.66495 3.36696 1308.00 1308.00 false 0 0 "CAEN L61RANVI" "CAEN L61RANVI"
1 518 -1 -1 -1 412 564 0.000533333 0.00353580 0.00000 0.00000 0.00303750 0.00303750 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 1062.00 1062.00 false 0 0 "CAIL5L61E.BOT" "CAIL5L61E.BOT"
1 519 461 1477 -1 412 1264 0.000177778 0.00118519 0.00000 0.00000 0.00101250 0.00101250 1.00000 -1 -1 -37.0518 37.0539 -2.53810 2.32115 1062.00 1062.00 false 0 0 "CAIL5L64ZCAI5" "CAIL5L64ZCAI5"
1 520 -1 998 -1 413 857 0.00150321 0.0140721 0.00000 0.00000 1.05279 1.05335 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 1120.00 1120.00 false 0 0 "CALA5L61MUR" "CALA5L61MUR"
1 521 462 1057 -1 413 910 0.000239012 0.00211160 0.00000 0.00000 0.128739 0.128891 1.00000 -1 -1 192.584 -192.504 -42.7815 14.0880 1110.00 1110.00 false 0 0 "CALA5L61P.ROU" "CALA5L61P.ROU"
1 522 463 541 -1 414 481 0.00289889 0.0293850 0.00000 0.00000 0.379772 0.379772 1.00000 -1 -1 -264.491 266.227 -29.2591 -42.6024 2200.00 2200.00 false 0 0 "CALA5L71COR.P" "CALA5L71COR.P"
1 523 463 86 -1 414 81 0.00204501 0.0207348 0.00000 0.00000 0.267140 0.267140 1.00000 -1 -1 71.7805 -71.6905 -29.2197 -32.3895 2862.00 2862.00 false 0 0 "CALA5L71MARTY" "CALA5L71MARTY"
1 524 464 922 -1 415 792 0.00924049 0.0602193 0.00000 0.00000 0.0561938 0.0561938 1.00000 -1 -1 7.12204 -7.08591 -25.9561 13.4883 997.000 997.000 false 0 0 "CANTEL61MARSI" "CANTEL61MARSI"
1 525 464 968 -1 415 833 0.00900741 0.0667259 0.00000 0.00000 0.0596028 0.0596114 1.00000 -1 -1 -7.59419 7.64639 17.6369 -30.4073 1884.00 1884.00 false 0 0 "CANTEL61MOUGU" "CANTEL61MOUGU"
1 526 464 1009 -1 415 866 0.00453333 0.0300721 0.00000 0.00000 0.0280442 0.0280442 1.00000 -1 -1 32.2390 -32.1763 19.3987 -25.2136 1172.00 1172.00 false 0 0 "CANTEL61NAOUT" "CANTEL61NAOUT"
1 527 464 1009 -1 415 866 0.00432593 0.0290370 0.00000 0.00000 0.0263250 0.0263250 1.00000 -1 -1 33.3564 -33.2922 20.4582 -25.8761 911.000 911.000 false 0 0 "CANTEL62NAOUT" "CANTEL62NAOUT"
1 528 465 227 -1 416 211 0.00134557 0.0174418 0.00000 0.00000 0.173016 0.173016 1.00000 -1 -1 116.704 -116.537 -38.9558 1.99519 2690.00 2690.00 false 0 0 "CANTEL72SAUCA" "CANTEL72SAUCA"
1 529 465 227 -1 416 211 0.00134349 0.0174100 0.00000 0.00000 0.171836 0.171836 1.00000 -1 -1 116.917 -116.750 -38.8607 2.17082 2690.00 2690.00 false 0 0 "CANTEL73SAUCA" "CANTEL73SAUCA"
1 530 -1 -1 -1 1384 687 0.00589630 0.0291299 0.00000 0.00000 0.0263250 0.0258187 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 579.000 579.000 false 0 0 "CAPELL61H.VIE" "CAPELL61H.VIE"
1 531 1596 1058 -1 1384 911 0.00361481 0.0241778 0.00000 0.00000 0.0222750 0.0222750 1.00000 -1 -1 -108.379 108.761 12.4442 -14.9529 1273.00 1273.00 false 0 0 "CAPELL61P.SAM" "CAPELL61P.SAM"
1 532 466 888 -1 417 762 0.00113573 0.0121537 0.00000 0.00000 0.132848 0.132848 1.00000 -1 -1 254.074 -253.438 -49.8661 25.4166 2196.00 2196.00 false 0 0 "CAPELL71LONNY" "CAPELL71LONNY"
1 533 466 928 -1 417 797 0.00130886 0.0139958 0.00000 0.00000 0.153064 0.153064 1.00000 -1 -1 -140.823 141.053 11.0136 -44.4425 2570.00 2570.00 false 0 0 "CAPELL71MASTA" "CAPELL71MASTA"
1 534 467 1024 -1 418 877 0.000256790 0.00152099 0.00000 0.00000 0.0774563 0.0845437 1.00000 -1 -1 -88.1792 88.1967 0.771085 -19.3788 720.000 720.000 false 0 0 "CARDIL61NOVIO" "CARDIL61NOVIO"
1 535 467 1073 -1 418 923 0.000258765 0.000505679 0.00000 0.00000 0.0222750 0.0197438 1.00000 -1 -1 38.9210 -38.9175 0.642715 -5.48849 316.000 316.000 false 0 0 "CARDIL61PASQU" "CARDIL61PASQU"
1 536 469 144 -1 419 134 0.000928395 0.00620247 0.00000 0.00000 0.00556875 0.00556875 1.00000 -1 -1 -8.17903 8.18293 -21.0303 19.7729 1100.00 1100.00 false 0 0 "CARISL61SEREI" "CARISL61SEREI"
1 537 470 144 -1 419 134 0.000928395 0.00620247 0.00000 0.00000 0.00556875 0.00556875 1.00000 -1 -1 0.00000 3.32173e-06 3.63798e-12 -1.28494 1100.00 1100.00 false 0 0 "CARISL62SEREI" "CARISL62SEREI"
1 538 471 1479 -1 420 1266 1.97531e-05 0.000197531 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 -24.6853 24.6854 -3.17851 3.06279 1172.00 1172.00 false 0 0 "CARR5L61ZCARR" "CARR5L61ZCARR"
1 539 472 1478 -1 420 1265 1.97531e-05 0.000197531 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 -0.762945 0.762946 -2.55197 2.43521 1172.00 1172.00 false 0 0 "CARR5L62ZCAR6" "CARR5L62ZCAR6"
1 540 473 770 -1 421 667 0.00109630 0.00714469 0.00000 0.00000 0.00658125 0.00658125 1.00000 -1 -1 39.9154 -39.8979 14.6178 -16.0114 510.000 510.000 false 0 0 "CARRIL61GOUVI" "CARRIL61GOUVI"
1 541 473 963 -1 421 829 0.00339556 0.0226311 0.00000 0.00000 0.0207563 0.0207563 1.00000 -1 -1 -29.9713 30.0062 14.4112 -18.9277 1172.00 1172.00 false 0 0 "CARRIL61MORU" "CARRIL61MORU"
1 542 473 118 -1 421 109 0.00320395 0.0212958 0.00000 0.00000 0.0197438 0.0192375 1.00000 -1 -1 32.4656 -32.4261 16.7671 -20.9553 510.000 510.000 false 0 0 "CARRIL61P.GAS" "CARRIL61P.GAS"
1 543 -1 -1 -1 421 1403 0.000926420 0.00872494 0.00000 0.00000 0.0162000 0.0162000 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 2046.00 2046.00 false 0 0 "CARRIL61TERRI" "CARRIL61TERRI"
1 544 473 1399 -1 421 1194 0.00407901 0.0271881 0.00000 0.00000 0.0253125 0.0253125 1.00000 -1 -1 -31.4651 31.5009 -7.11313 1.53361 1023.00 1023.00 false 0 0 "CARRIL61VALES" "CARRIL61VALES"
1 545 473 1608 -1 421 1403 0.000888889 0.00841482 0.00000 0.00000 0.0156937 0.0156937 1.00000 -1 -1 -75.2673 75.3199 -35.1999 32.0867 2200.00 2200.00 false 0 0 "CARRIL62TERRI" "CARRIL62TERRI"
1 546 474 215 -1 422 200 0.000237037 0.00142222 0.00000 0.00000 0.0840375 0.0845437 1.00000 -1 -1 -22.8067 22.8079 -3.27167 -16.3168 300.000 300.000 false 0 0 "CASTAL61HARC7" "CASTAL61HARC7"
1 547 475 970 -1 422 835 0.000203457 0.00128395 0.00000 0.00000 0.0789750 0.0739125 1.00000 -1 -1 -85.5791 85.5920 -3.24255 -14.3705 600.000 600.000 false 0 0 "CASTAL61MOUL8" "CASTAL61MOUL8"
1 548 475 1259 -1 422 1079 0.000296296 0.000713086 0.00000 0.00000 0.0339188 0.0313875 1.00000 -1 -1 59.3906 -59.3815 0.650387 -8.18491 490.000 490.000 false 0 0 "CASTAL61SEVRE" "CASTAL61SEVRE"
1 549 476 1422 -1 423 1217 0.000286011 0.00486842 0.00000 0.00000 0.0880840 0.0880840 1.00000 -1 -1 1257.46 -1253.43 -148.751 197.216 3465.00 3465.00 false 0 0 "CATG1L71VIGY" "CATG1L71VIGY"
1 550 477 1422 -1 424 1217 0.000287396 0.00489197 0.00000 0.00000 0.0880840 0.0895280 1.00000 -1 -1 982.875 -980.435 -75.9640 97.1609 3465.00 3465.00 false 0 0 "CATG2L72VIGY" "CATG2L72VIGY"
1 551 478 1422 -1 425 1217 0.000282548 0.00481371 0.00000 0.00000 0.0880840 0.0880840 1.00000 -1 -1 1286.57 -1282.43 -128.762 179.227 3465.00 3465.00 false 0 0 "CATG3L73VIGY" "CATG3L73VIGY"
1 552 -1 -1 -1 426 1217 0.000284626 0.00484349 0.00000 0.00000 0.0866400 0.0866400 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 3465.00 3465.00 false 0 0 "CATG4L74VIGY" "CATG4L74VIGY"
1 553 479 1205 -1 427 1029 0.0442716 0.120111 0.00000 0.00000 0.00283500 0.00283500 1.00000 -1 -1 -15.0757 15.2507 14.1214 -14.2654 420.000 420.000 false 0 0 "CAUDIL41RUE" "CAUDIL41RUE"
1 554 479 1266 -1 427 1086 0.0287901 0.0780741 0.00000 0.00000 0.00186300 0.00186300 1.00000 -1 -1 17.7731 -17.6383 -14.3476 14.3004 420.000 420.000 false 0 0 "CAUDIL41SORRU" "CAUDIL41SORRU"
1 555 480 1129 -1 428 971 0.000788148 0.00111210 0.00000 0.00000 0.0501188 0.0430312 1.00000 -1 -1 33.0551 -33.0477 -7.02502 -3.70543 385.000 385.000 false 0 0 "CAULAL61PYRAM" "CAULAL61PYRAM"
1 556 480 142 -1 428 132 0.000246914 0.00108444 0.00000 0.00000 0.0729000 0.0749250 1.00000 -1 -1 -75.1522 75.1647 5.61437 -22.6088 840.000 840.000 false 0 0 "CAULAL61SEINE" "CAULAL61SEINE"
1 557 28 829 -1 26 714 0.0130963 0.0661531 0.00000 0.00000 0.0592312 0.0607500 1.00000 -1 -1 46.3592 -46.1094 -13.3565 0.844240 828.000 828.000 false 0 0 "CAZARL61JALIS" "CAZARL61JALIS"
1 558 27 860 -1 26 737 0.00207407 0.00995556 0.00000 0.00000 0.00860625 0.00860625 1.00000 -1 -1 19.5324 -19.5165 -23.0976 21.2108 828.000 828.000 false 0 0 "CAZARL61LANNE" "CAZARL61LANNE"
1 559 27 860 -1 26 737 0.00153284 0.00922469 0.00000 0.00000 0.00859208 0.00861789 1.00000 -1 -1 22.2031 -22.1892 -24.1462 22.2669 1018.00 1018.00 false 0 0 "CAZARL62LANNE" "CAZARL62LANNE"
1 560 28 860 -1 26 737 0.00156049 0.00934321 0.00000 0.00000 0.00860625 0.00860625 1.00000 -1 -1 2.37808 -2.35874 36.6836 -38.5399 1018.00 1018.00 false 0 0 "CAZARL63LANNE" "CAZARL63LANNE"
1 561 29 923 -1 27 793 0.00145152 0.0202230 0.00000 0.00000 0.326556 0.347499 1.00000 -1 -1 74.3674 -74.2985 -42.7020 -35.1380 3316.00 3316.00 false 0 0 "CAZARL71MARSI" "CAZARL71MARSI"
1 562 29 156 -1 27 146 0.00167659 0.0222154 0.00000 0.00000 0.379976 0.382586 1.00000 -1 -1 -119.603 119.868 20.3033 -105.025 3255.00 3255.00 false 0 0 "CAZARL71VERFE" "CAZARL71VERFE"
1 563 29 923 -1 27 793 0.00144737 0.0201662 0.00000 0.00000 0.325602 0.346508 1.00000 -1 -1 74.5768 -74.5077 -42.6029 -35.0071 3316.00 3316.00 false 0 0 "CAZARL72MARSI" "CAZARL72MARSI"
1 564 29 156 -1 27 146 0.00166898 0.0221676 0.00000 0.00000 0.379772 0.382660 1.00000 -1 -1 -119.874 120.139 20.4459 -105.144 3255.00 3255.00 false 0 0 "CAZARL72VERFE" "CAZARL72VERFE"
1 565 -1 1480 -1 429 1267 0.000282469 0.00187062 0.00000 0.00000 0.00151875 0.00151875 1.00000 -1 -1 -99999.0 7.26605e-08 -99999.0 -0.338742 900.000 900.000 false 0 0 "CBAUDL61ZCBAU" "CBAUDL61ZCBAU"
1 566 482 903 -1 430 774 0.00287396 0.0221745 0.00000 0.00000 0.223820 0.223820 1.00000 -1 -1 -136.477 136.944 -9.16086 -39.3882 1812.00 1812.00 false 0 0 "CBRY L71M.SEI" "CBRY L71M.SEI"
1 567 482 1081 -1 430 931 0.000138504 0.00112327 0.00000 0.00000 0.0115520 0.0115520 1.00000 -1 -1 64.3281 -64.3231 6.92431 -9.57361 1988.00 1988.00 false 0 0 "CBRY L71PENC5" "CBRY L71PENC5"
1 568 37 1103 -1 33 950 0.00321975 0.0211358 0.00000 0.00000 0.0197438 0.0197438 1.00000 -1 -1 -38.5088 38.5503 -1.24967 -3.03123 926.000 926.000 false 0 0 "CERGYL61PORCH" "CERGYL61PORCH"
1 569 37 1123 -1 33 966 0.000553086 0.00369383 0.00000 0.00000 0.00354375 0.00354375 1.00000 -1 -1 38.5088 -38.5017 1.24967 -2.01833 1172.00 1172.00 false 0 0 "CERGYL61PUISE" "CERGYL61PUISE"
1 570 38 1519 -1 33 1306 0.000509630 0.00570864 0.00000 0.00000 0.00607500 0.00810000 1.00000 -1 -1 213.861 -213.643 -58.1035 58.9061 1796.00 1796.00 false 0 0 "CERGYL61ZHERB" "CERGYL61ZHERB"
1 571 -1 1530 -1 33 1317 0.000657778 0.00424889 0.00000 0.00000 0.00455625 0.00405000 1.00000 -1 -1 -99999.0 1.55808e-06 -99999.0 -0.981965 810.000 810.000 false 0 0 "CERGYL61ZLIE5" "CERGYL61ZLIE5"
1 572 -1 1531 -1 33 1318 0.000655803 0.00441284 0.00000 0.00000 0.00405000 0.00405000 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 1140.00 1140.00 false 0 0 "CERGYL61ZLIES" "CERGYL61ZLIES"
1 573 36 1518 -1 33 1305 0.000513580 0.00568889 0.00000 0.00000 0.00607500 0.00810000 1.00000 -1 -1 290.734 -290.331 -75.1051 77.9442 1796.00 1796.00 false 0 0 "CERGYL62ZHER7" "CERGYL62ZHER7"
1 574 38 1501 -1 33 1288 0.000873086 0.00838518 0.00000 0.00000 0.0232875 0.0151875 1.00000 -1 -1 211.758 -211.392 -60.6800 59.7655 2190.00 2190.00 false 0 0 "CERGYL63ZFRO6" "CERGYL63ZFRO6"
1 575 35 1502 -1 33 1289 0.000888889 0.00855309 0.00000 0.00000 0.0237937 0.0151875 1.00000 -1 -1 266.822 -266.226 -78.1684 79.4192 2062.00 2062.00 false 0 0 "CERGYL64ZFRO7" "CERGYL64ZFRO7"
1 576 39 96 -1 34 91 0.000685596 0.00709141 0.00000 0.00000 0.0837520 0.0909720 1.00000 -1 -1 -35.5449 35.5536 4.84335 -25.0075 2200.00 2200.00 false 0 0 "CERGYL71MEZE5" "CERGYL71MEZE5"
1 577 39 1344 -1 34 1153 0.000609418 0.00637812 0.00000 0.00000 0.0722000 0.0750880 1.00000 -1 -1 -314.412 314.931 -1.77091 -9.90245 2366.00 2366.00 false 0 0 "CERGYL71TERRI" "CERGYL71TERRI"
1 578 39 96 -1 34 91 0.000685596 0.00708241 0.00000 0.00000 0.0837520 0.0895280 1.00000 -1 -1 -35.5879 35.5966 4.86601 -24.8627 2200.00 2200.00 false 0 0 "CERGYL72MEZE5" "CERGYL72MEZE5"
1 579 39 1344 -1 34 1153 0.000609418 0.00640582 0.00000 0.00000 0.0722000 0.0765320 1.00000 -1 -1 -313.067 313.582 -1.92741 -9.93704 2366.00 2366.00 false 0 0 "CERGYL72TERRI" "CERGYL72TERRI"
1 580 39 1344 -1 34 1153 0.000600416 0.00619737 0.00000 0.00000 0.187720 0.0851960 1.00000 -1 -1 -323.531 324.073 -14.5522 -11.5406 2366.00 2366.00 false 0 0 "CERGYL73TERRI" "CERGYL73TERRI"
1 581 484 1416 -1 432 1211 0.00207407 0.0138469 0.00000 0.00000 0.0126563 0.0126563 1.00000 -1 -1 16.7549 -16.7460 -15.9825 13.1294 1172.00 1172.00 false 0 0 "CERNAL61VESLE" "CERNAL61VESLE"
1 582 484 1416 -1 432 1211 0.00207407 0.0138469 0.00000 0.00000 0.0126563 0.0126563 1.00000 -1 -1 16.7549 -16.7460 -15.9825 13.1294 1172.00 1172.00 false 0 0 "CERNAL62VESLE" "CERNAL62VESLE"
1 583 485 534 -1 433 475 5.72839e-05 0.000383210 0.00000 0.00000 0.0229554 0.0229554 1.00000 -1 -1 -50.4740 50.4753 3.51157 -8.66957 665.000 665.000 false 0 0 "CESTAL61CONST" "CESTAL61CONST"
1 584 485 924 -1 433 794 0.00207210 0.0137659 0.00000 0.00000 0.0192405 0.0128476 1.00000 -1 -1 76.0119 -75.9054 -4.61883 1.71819 932.000 932.000 false 0 0 "CESTAL61MASQU" "CESTAL61MASQU"
1 585 485 1094 -1 433 941 0.00166321 0.0110657 0.00000 0.00000 0.0177547 0.0103189 1.00000 -1 -1 -25.5379 25.5477 1.10726 -4.20175 932.000 932.000 false 0 0 "CESTAL61PESSA" "CESTAL61PESSA"
1 586 486 592 -1 434 523 1.97531e-05 0.000197531 0.00000 0.00000 0.00253125 0.00253125 1.00000 -1 -1 -7.04388 7.04389 3.32736 -3.87559 325.000 325.000 false 0 0 "CHA.SL61CXNAY" "CHA.SL61CXNAY"
1 587 487 592 -1 434 523 3.95062e-05 0.000197531 0.00000 0.00000 0.00303750 0.00303750 1.00000 -1 -1 0.150855 -0.150855 0.00000 -0.658003 325.000 325.000 false 0 0 "CHA.SL62CXNAY" "CHA.SL62CXNAY"
1 588 488 505 -1 435 450 0.000847407 0.00574420 0.00000 0.00000 0.00533942 0.00540574 1.00000 -1 -1 -80.6180 80.6656 3.74302 -4.66774 1249.00 1249.00 false 0 0 "CHABOL61CHEV5" "CHABOL61CHEV5"
1 589 488 540 -1 435 480 0.00219259 0.0148938 0.00000 0.00000 0.0141750 0.0141750 1.00000 -1 -1 -0.891840 0.910523 -33.0769 29.9006 1249.00 1249.00 false 0 0 "CHABOL61COR.P" "CHABOL61COR.P"
1 590 489 843 -1 436 726 0.00214519 0.0111506 0.00000 0.00000 0.0101250 0.0101250 1.00000 -1 -1 -71.8955 71.9974 10.8567 -12.5946 695.000 695.000 false 0 0 "CHABRL61L.NEU" "CHABRL61L.NEU"
1 591 489 1480 -1 436 1267 0.00653827 0.0309926 0.00000 0.00000 0.0278438 0.0273375 1.00000 -1 -1 73.3863 -73.0679 -11.1381 6.48177 695.000 695.000 false 0 0 "CHABRL61ZCBAU" "CHABRL61ZCBAU"
1 592 490 556 -1 437 494 0.00287673 0.0288289 0.00000 0.00000 0.373996 0.375440 1.00000 -1 -1 -814.226 831.825 159.925 -69.1095 3465.00 3465.00 false 0 0 "CHAFFL71COULA" "CHAFFL71COULA"
1 593 490 563 -1 437 499 0.00218906 0.0242465 0.00000 0.00000 0.274360 0.249812 1.00000 -1 -1 28.8225 -28.8067 -32.6063 -27.5330 2110.00 2110.00 false 0 0 "CHAFFL71CPNIE" "CHAFFL71CPNIE"
1 594 490 725 -1 437 629 0.000997230 0.0141752 0.00000 0.00000 0.239704 0.225264 1.00000 -1 -1 1254.27 -1240.50 97.9482 44.9590 3456.00 3456.00 false 0 0 "CHAFFL71G.ILE" "CHAFFL71G.ILE"
1 595 490 104 -1 437 97 0.000376039 0.00289058 0.00000 0.00000 0.0303240 0.0303240 1.00000 -1 -1 154.030 -153.952 4.24827 -10.6267 1764.00 1764.00 false 0 0 "CHAFFL71MIONS" "CHAFFL71MIONS"
1 596 490 1044 -1 437 897 0.000894737 0.0102659 0.00000 0.00000 0.124184 0.122740 1.00000 -1 -1 -1072.52 1081.46 -3.99218 77.8361 3465.00 3465.00 false 0 0 "CHAFFL71P.COR" "CHAFFL71P.COR"
1 597 490 1606 -1 437 1402 0.000389197 0.00395083 0.00000 0.00000 0.0505400 0.0505400 1.00000 -1 -1 -198.726 198.920 -139.315 129.586 2300.00 2300.00 false 0 0 "CHAFFL71SSV.O" "CHAFFL71SSV.O"
1 598 490 563 -1 437 499 0.00155679 0.0191219 0.00000 0.00000 0.199272 0.228152 1.00000 -1 -1 36.5846 -36.5665 -23.9178 -25.0400 2110.00 2110.00 false 0 0 "CHAFFL72CPNIE" "CHAFFL72CPNIE"
1 599 490 725 -1 437 629 0.000997922 0.0141773 0.00000 0.00000 0.239704 0.225264 1.00000 -1 -1 1254.09 -1240.32 97.8813 44.9960 3456.00 3456.00 false 0 0 "CHAFFL72G.ILE" "CHAFFL72G.ILE"
1 600 490 104 -1 437 97 0.000199446 0.00255332 0.00000 0.00000 0.0433200 0.0404320 1.00000 -1 -1 174.626 -174.573 12.8188 -21.7687 2300.00 2300.00 false 0 0 "CHAFFL72MIONS" "CHAFFL72MIONS"
1 601 490 1044 -1 437 897 0.000895429 0.0102888 0.00000 0.00000 0.122740 0.122740 1.00000 -1 -1 -1070.15 1079.06 -3.98282 77.7673 3465.00 3465.00 false 0 0 "CHAFFL72P.COR" "CHAFFL72P.COR"
1 602 490 1606 -1 437 1402 0.000387812 0.00395429 0.00000 0.00000 0.0505400 0.0505400 1.00000 -1 -1 -198.503 198.696 -139.289 129.559 2300.00 2300.00 false 0 0 "CHAFFL72SSV.O" "CHAFFL72SSV.O"
1 603 490 1607 -1 437 1402 0.000394737 0.00400277 0.00000 0.00000 0.0519840 0.0519840 1.00000 -1 -1 867.791 -865.169 -112.409 127.010 2300.00 2300.00 false 0 0 "CHAFFL73SSV.O" "CHAFFL73SSV.O"
1 604 490 1606 -1 437 1402 0.000394737 0.00400277 0.00000 0.00000 0.0519840 0.0519840 1.00000 -1 -1 -196.159 196.351 -137.727 127.638 2300.00 2300.00 false 0 0 "CHAFFL74SSV.O" "CHAFFL74SSV.O"
1 605 491 53 -1 438 48 0.00453728 0.0213728 0.00000 0.00000 0.0184796 0.0184305 1.00000 -1 -1 -5.57066 5.62939 35.6897 -39.5405 938.000 938.000 false 0 0 "CHAINL61DAMBR" "CHAINL61DAMBR"
1 606 491 53 -1 438 48 0.00435161 0.0214321 0.00000 0.00000 0.0186771 0.0183460 1.00000 -1 -1 -5.89991 5.95614 35.5816 -39.4450 938.000 938.000 false 0 0 "CHAINL62DAMBR" "CHAINL62DAMBR"
1 607 491 53 -1 438 48 0.00312099 0.0208000 0.00000 0.00000 0.0192375 0.0313875 1.00000 -1 -1 -8.13893 8.18252 36.6506 -42.0117 1099.00 1099.00 false 0 0 "CHAINL63DAMBR" "CHAINL63DAMBR"
1 608 492 1410 -1 439 1205 0.000498615 0.00504848 0.00000 0.00000 0.0649800 0.0649800 1.00000 -1 -1 -72.3524 72.3770 -27.3115 12.7192 1332.00 1332.00 false 0 0 "CHAINL71VERGE" "CHAINL71VERGE"
1 609 493 1410 -1 439 1205 0.000495152 0.00503809 0.00000 0.00000 0.0647764 0.0651143 1.00000 -1 -1 -71.9039 71.9280 -27.1419 12.5537 1332.00 1332.00 false 0 0 "CHAINL72VERGE" "CHAINL72VERGE"
1 610 494 678 -1 440 595 0.00219259 0.0108840 0.00000 0.00000 0.00961875 0.0101250 1.00000 -1 -1 30.3098 -30.2911 -7.03307 4.92074 654.000 654.000 false 0 0 "CHAL7L61FESSE" "CHAL7L61FESSE"
1 611 494 198 -1 440 185 0.00404938 0.0182716 0.00000 0.00000 0.0162000 0.0162000 1.00000 -1 -1 -62.1577 62.3101 -20.2321 17.2813 612.000 612.000 false 0 0 "CHAL7L61SIERE" "CHAL7L61SIERE"
1 612 495 565 -1 441 501 0.0110321 0.0504415 0.00000 0.00000 0.0435375 0.0435375 1.00000 -1 -1 147.228 -145.132 2.22898 -2.45401 641.000 641.000 false 0 0 "CHALOL61CPVAN" "CHALOL61CPVAN"
1 613 495 70 -1 441 65 0.00148148 0.0139259 0.00000 0.00000 0.0258187 0.0258187 1.00000 -1 -1 -130.336 130.559 -18.4933 14.6634 1400.00 1400.00 false 0 0 "CHALOL61GROSN" "CHALOL61GROSN"
1 614 495 70 -1 441 65 0.00148148 0.0139259 0.00000 0.00000 0.0258187 0.0258187 1.00000 -1 -1 -130.336 130.559 -18.4933 14.6634 1400.00 1400.00 false 0 0 "CHALOL62GROSN" "CHALOL62GROSN"
1 615 496 628 -1 442 552 0.00160526 0.0166897 0.00000 0.00000 0.215387 0.216082 1.00000 -1 -1 -227.477 228.242 35.9246 -77.9185 2200.00 2200.00 false 0 0 "CHAN5L71DISTR" "CHAN5L71DISTR"
1 616 496 863 -1 442 740 0.000311634 0.00404432 0.00000 0.00000 0.0693120 0.0693120 1.00000 -1 -1 -416.941 417.439 101.451 -111.079 3465.00 3465.00 false 0 0 "CHAN5L71LARCA" "CHAN5L71LARCA"
1 617 496 122 -1 442 113 0.000824792 0.0108386 0.00000 0.00000 0.187356 0.187415 1.00000 -1 -1 508.212 -506.319 -115.395 96.3908 3465.00 3465.00 false 0 0 "CHAN5L71QUINT" "CHAN5L71QUINT"
1 618 496 1433 -1 442 1227 0.00132410 0.0134356 0.00000 0.00000 0.173409 0.173673 1.00000 -1 -1 -522.081 525.340 97.2191 -104.308 2232.00 2232.00 false 0 0 "CHAN5L71VLERB" "CHAN5L71VLERB"
1 619 -1 -1 -1 442 740 0.000311634 0.00404432 0.00000 0.00000 0.0693120 0.0693120 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 3465.00 3465.00 false 0 0 "CHAN5L72LARCA" "CHAN5L72LARCA"
1 620 496 122 -1 442 113 0.000824792 0.0108393 0.00000 0.00000 0.187366 0.187417 1.00000 -1 -1 508.180 -506.287 -115.388 96.3807 3465.00 3465.00 false 0 0 "CHAN5L72QUINT" "CHAN5L72QUINT"
1 621 497 1593 -1 443 1380 0.00193580 0.0128790 0.00000 0.00000 0.0121500 0.0121500 1.00000 -1 -1 6.73596 -6.72938 -19.8640 17.1350 1172.00 1172.00 false 0 0 "CHAN6L62REVIG" "CHAN6L62REVIG"
1 622 498 1313 -1 444 1125 0.000163951 0.00110617 0.00000 0.00000 0.00101250 0.00101250 1.00000 -1 -1 -18.7207 18.7212 -6.36956 6.14038 1308.00 1308.00 false 0 0 "CHAPEL61SSROU" "CHAPEL61SSROU"
1 623 499 526 -1 445 467 0.000203457 0.00169481 0.00000 0.00000 0.0804937 0.0825188 1.00000 -1 -1 -92.6409 92.6559 -10.5937 -8.17470 920.000 920.000 false 0 0 "CHAREL61COLON" "CHAREL61COLON"
1 624 499 548 -1 445 486 0.000161975 0.000687407 0.00000 0.00000 0.0460688 0.0460688 1.00000 -1 -1 89.8642 -89.8529 -0.920367 -9.70723 800.000 800.000 false 0 0 "CHAREL61CORIO" "CHAREL61CORIO"
1 625 499 1010 -1 445 867 0.000541235 0.00123259 0.00000 0.00000 0.0612563 0.0612563 1.00000 -1 -1 29.2407 -29.2366 -11.1675 -3.01915 385.000 385.000 false 0 0 "CHAREL61NATI3" "CHAREL61NATI3"
1 626 499 1423 -1 445 1218 0.000205432 0.00132938 0.00000 0.00000 0.0941625 0.0901125 1.00000 -1 -1 -39.1170 39.1218 23.6732 -44.9895 810.000 810.000 false 0 0 "CHAREL61VINC5" "CHAREL61VINC5"
1 627 -1 -1 -1 445 1221 9.87654e-05 0.000612346 0.00000 0.00000 0.0410062 0.0410062 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 805.000 805.000 false 0 0 "CHAREL61VIT.N" "CHAREL61VIT.N"
1 628 42 1396 -1 37 1191 0.00116346 0.00804938 0.00000 0.00000 0.0369563 0.189844 1.00000 -1 -1 96.5237 -96.4227 -29.3548 4.02334 489.000 489.000 false 0 0 "CHARPL61VAISE" "CHARPL61VAISE"
1 629 43 648 -1 38 569 0.000364266 0.00665097 0.00000 0.00000 0.0938600 0.0938600 1.00000 -1 -1 -513.623 514.446 31.9403 -38.9670 3465.00 3465.00 false 0 0 "CHARPL71ECHAL" "CHARPL71ECHAL"
1 630 43 785 -1 38 676 0.00123061 0.0119467 0.00000 0.00000 0.155952 0.155952 1.00000 -1 -1 3.51547 -3.50576 -48.5864 11.9047 2168.00 2168.00 false 0 0 "CHARPL71GREPI" "CHARPL71GREPI"
1 631 43 1606 -1 38 1402 0.00117451 0.0119107 0.00000 0.00000 0.153064 0.153064 1.00000 -1 -1 341.131 -339.962 6.07779 -30.0248 2300.00 2300.00 false 0 0 "CHARPL71SSV.O" "CHARPL71SSV.O"
1 632 43 648 -1 38 569 0.000369114 0.00672576 0.00000 0.00000 0.0944376 0.0947264 1.00000 -1 -1 -507.903 508.719 31.4508 -38.8145 3465.00 3465.00 false 0 0 "CHARPL72ECHAL" "CHARPL72ECHAL"
1 633 43 786 -1 38 676 0.00118560 0.0120270 0.00000 0.00000 0.155086 0.155086 1.00000 -1 -1 3.92468 -3.91304 -51.9788 15.5115 2168.00 2168.00 false 0 0 "CHARPL72GREPI" "CHARPL72GREPI"
1 634 43 1606 -1 38 1402 0.00118490 0.0120277 0.00000 0.00000 0.154508 0.155952 1.00000 -1 -1 337.812 -336.656 5.70613 -30.2739 2300.00 2300.00 false 0 0 "CHARPL72SSV.O" "CHARPL72SSV.O"
1 635 500 1490 -1 446 1277 7.90123e-05 0.000316049 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 0.00000 2.32831e-09 0.00000 -0.115469 629.000 629.000 false 0 0 "CHASTL61ZDONZ" "CHASTL61ZDONZ"
1 636 -1 1138 -1 447 978 0.000217284 0.000948148 0.00000 0.00000 0.00101250 0.00101250 1.00000 -1 -1 -99999.0 2.57687e-08 -99999.0 -0.234260 361.000 361.000 false 0 0 "CHATIL61R.TOR" "CHATIL61R.TOR"
1 637 502 1568 -1 447 1355 0.000197531 0.000671605 0.00000 0.00000 0.0754312 0.0754312 1.00000 -1 -1 -84.0413 84.0535 -12.5162 -4.79404 590.000 590.000 false 0 0 "CHATIL61ZROBI" "CHATIL61ZROBI"
1 638 -1 1567 -1 447 1354 0.000197531 0.000691358 0.00000 0.00000 0.0764438 0.0764438 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 590.000 590.000 false 0 0 "CHATIL62ZROB5" "CHATIL62ZROB5"
1 639 503 67 -1 448 62 0.00934321 0.0327249 0.00000 0.00000 0.0318937 0.0283500 1.00000 -1 -1 8.56560 -8.54009 -18.8347 12.1451 617.000 617.000 false 0 0 "CHAV6L61GEN.P" "CHAV6L61GEN.P"
1 640 504 1252 -1 449 1073 0.00306370 0.0205037 0.00000 0.00000 0.0435375 0.0187313 1.00000 -1 -1 10.2137 -10.2031 -22.0780 14.9924 678.000 678.000 false 0 0 "CHENEL61SENAR" "CHENEL61SENAR"
1 641 210 599 -1 196 529 0.00345086 0.0159269 0.00000 0.00000 0.0141750 0.0141750 1.00000 -1 -1 91.5565 -91.3028 -13.8927 11.7768 899.000 899.000 false 0 0 "CHESNL61CZTRY" "CHESNL61CZTRY"
1 642 210 1012 -1 196 868 0.00416790 0.0283457 0.00000 0.00000 0.0268312 0.0268312 1.00000 -1 -1 -100.718 101.117 28.1101 -31.5990 520.000 520.000 false 0 0 "CHESNL61NEMOU" "CHESNL61NEMOU"
1 643 210 1076 -1 196 926 0.00197926 0.00864988 0.00000 0.00000 0.0293625 0.00759375 1.00000 -1 -1 7.58237 -7.58123 -0.436142 -3.84712 580.000 580.000 false 0 0 "CHESNL61PATOU" "CHESNL61PATOU"
1 644 210 1201 -1 196 1025 0.00809877 0.0366025 0.00000 0.00000 0.0577125 0.0324000 1.00000 -1 -1 26.2166 -26.1666 -1.33898 -8.86669 786.000 786.000 false 0 0 "CHESNL61ROUSS" "CHESNL61ROUSS"
1 645 210 1446 -1 196 1235 0.000948148 0.00588642 0.00000 0.00000 0.0227813 0.00607500 1.00000 -1 -1 -0.417635 0.417637 -2.43628 -0.912513 400.000 400.000 false 0 0 "CHESNL61VOULZ" "CHESNL61VOULZ"
1 646 210 600 -1 196 529 0.00233086 0.0157235 0.00000 0.00000 0.0141750 0.0308813 1.00000 -1 -1 219.508 -218.524 -30.4365 31.8486 920.000 920.000 false 0 0 "CHESNL62CZTRY" "CHESNL62CZTRY"
1 647 210 1445 -1 196 1235 0.000948148 0.00574815 0.00000 0.00000 0.0243000 0.00607500 1.00000 -1 -1 7.58236 -7.58185 -0.436250 -3.08543 400.000 400.000 false 0 0 "CHESNL62VOULZ" "CHESNL62VOULZ"
1 648 210 599 -1 196 529 0.00232691 0.0157472 0.00000 0.00000 0.0141750 0.0313875 1.00000 -1 -1 94.3595 -94.1802 -7.91191 3.84478 890.000 890.000 false 0 0 "CHESNL63CZTRY" "CHESNL63CZTRY"
1 649 210 1160 -1 196 995 0.000335803 0.00230914 0.00000 0.00000 0.00202500 0.00202500 1.00000 -1 -1 -0.417635 0.417636 -0.436681 -0.0333254 520.000 520.000 false 0 0 "CHESNL64RENAR" "CHESNL64RENAR"
1 650 210 977 -1 196 842 0.000211358 0.00119901 0.00000 0.00000 0.00810000 0.0324000 1.00000 -1 -1 2.57509e-05 0.00000 -4.70023 0.00000 511.000 511.000 false 0 0 "CHESNL65MTERE" "CHESNL65MTERE"
1 651 210 978 -1 196 842 0.000209383 0.00118914 0.00000 0.00000 0.00810000 0.0324000 1.00000 -1 -1 2.55102e-05 3.63798e-12 -4.70023 0.00000 651.000 651.000 false 0 0 "CHESNL66MTERE" "CHESNL66MTERE"
1 652 -1 -1 -1 197 43 0.00123130 0.0136634 0.00000 0.00000 0.147288 0.147288 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 1022.00 1022.00 false 0 0 "CHESNL71CIROL" "CHESNL71CIROL"
1 653 212 903 -1 197 774 0.00170706 0.0172978 0.00000 0.00000 0.223820 0.223820 1.00000 -1 -1 78.9414 -78.8427 -47.8827 -3.18013 2366.00 2366.00 false 0 0 "CHESNL71M.SEI" "CHESNL71M.SEI"
1 654 212 195 -1 197 182 0.00100485 0.0109952 0.00000 0.00000 0.112632 0.122740 1.00000 -1 -1 290.608 -289.874 -31.0011 11.7295 2300.00 2300.00 false 0 0 "CHESNL71MORBR" "CHESNL71MORBR"
1 655 212 1161 -1 197 996 7.89474e-05 0.000859418 0.00000 0.00000 0.00866400 0.00866400 1.00000 -1 -1 -10.3801 10.3802 -4.54457 2.53443 1040.00 1040.00 false 0 0 "CHESNL71RENAR" "CHESNL71RENAR"
1 656 -1 -1 -1 197 1141 0.00197161 0.0218400 0.00000 0.00000 0.222376 0.231040 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 2138.00 2138.00 false 0 0 "CHESNL71TABAR" "CHESNL71TABAR"
1 657 211 1429 -1 197 1224 0.00151593 0.0168705 0.00000 0.00000 0.170392 0.179056 1.00000 -1 -1 131.569 -131.331 -51.3647 13.1364 1410.00 1410.00 false 0 0 "CHESNL71VLECH" "CHESNL71VLECH"
1 658 211 48 -1 197 43 0.00122091 0.0132742 0.00000 0.00000 0.147288 0.151620 1.00000 -1 -1 -131.569 131.800 51.3647 -83.4931 1022.00 1022.00 false 0 0 "CHESNL72CIROL" "CHESNL72CIROL"
1 659 212 903 -1 197 774 0.00171053 0.0173476 0.00000 0.00000 0.223820 0.223820 1.00000 -1 -1 78.7170 -78.6187 -47.8134 -3.25232 2366.00 2366.00 false 0 0 "CHESNL72M.SEI" "CHESNL72M.SEI"
1 660 212 195 -1 197 182 0.00100485 0.0109958 0.00000 0.00000 0.112632 0.122740 1.00000 -1 -1 290.590 -289.856 -30.9983 11.7262 2300.00 2300.00 false 0 0 "CHESNL72MORBR" "CHESNL72MORBR"
1 661 212 1329 -1 197 1141 0.00128393 0.0184758 0.00000 0.00000 0.244036 0.245480 1.00000 -1 -1 -576.337 580.136 77.7005 -79.4907 2814.00 2814.00 false 0 0 "CHESNL72TABAR" "CHESNL72TABAR"
1 662 212 1329 -1 197 1141 0.00127285 0.0183262 0.00000 0.00000 0.239704 0.242592 1.00000 -1 -1 -581.047 584.875 79.0473 -79.5572 2814.00 2814.00 false 0 0 "CHESNL73TABAR" "CHESNL73TABAR"
1 663 505 940 -1 450 809 0.00592593 0.0407901 0.00000 0.00000 0.0384750 0.0384750 1.00000 -1 -1 -141.548 142.752 55.3041 -55.8384 1249.00 1249.00 false 0 0 "CHEV5L61MERLA" "CHEV5L61MERLA"
1 664 505 1150 -1 450 987 0.00457086 0.0305521 0.00000 0.00000 0.0278438 0.0278438 1.00000 -1 -1 -198.038 199.673 44.9635 -40.4796 1249.00 1249.00 false 0 0 "CHEV5L61RECOU" "CHEV5L61RECOU"
1 665 505 1609 -1 450 1404 0.00212148 0.00966123 0.00000 0.00000 0.00810000 0.00810000 1.00000 -1 -1 36.0476 -36.0226 -9.54006 7.77287 706.000 706.000 false 0 0 "CHEV5L61VERTO" "CHEV5L61VERTO"
1 666 505 1465 -1 450 1253 0.000817778 0.00558025 0.00000 0.00000 0.00520172 0.00525133 1.00000 -1 -1 30.1739 -30.1587 -35.8418 34.7295 1250.00 1250.00 false 0 0 "CHEV5L61ZBAST" "CHEV5L61ZBAST"
1 667 505 1491 -1 450 1278 0.00296889 0.0132168 0.00000 0.00000 0.0116438 0.0116438 1.00000 -1 -1 105.978 -105.686 -14.7171 13.3142 897.000 897.000 false 0 0 "CHEV5L61ZDOUL" "CHEV5L61ZDOUL"
1 668 505 1556 -1 450 1343 0.00282074 0.0127881 0.00000 0.00000 0.0113025 0.0113157 1.00000 -1 -1 12.5884 -12.5781 -17.5377 14.9536 706.000 706.000 false 0 0 "CHEV5L62ZPATO" "CHEV5L62ZPATO"
1 669 506 748 -1 451 651 0.000408587 0.00540859 0.00000 0.00000 0.0938600 0.0938600 1.00000 -1 -1 134.410 -134.346 3.00669 -24.0442 3465.00 3465.00 false 0 0 "CHEVAL71GAVRE" "CHEVAL71GAVRE"
1 670 506 189 -1 451 177 0.00137119 0.0138712 0.00000 0.00000 0.180500 0.180500 1.00000 -1 -1 87.1133 -87.0232 -30.1694 -11.0539 2366.00 2366.00 false 0 0 "CHEVAL71LATEN" "CHEVAL71LATEN"
1 671 -1 -1 -1 451 1237 0.00215374 0.0218837 0.00000 0.00000 0.283024 0.283024 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 2570.00 2570.00 false 0 0 "CHEVAL71WARAN" "CHEVAL71WARAN"
1 672 506 748 -1 451 651 0.000415513 0.00544321 0.00000 0.00000 0.0938600 0.0938600 1.00000 -1 -1 133.558 -133.493 2.81192 -23.8549 3465.00 3465.00 false 0 0 "CHEVAL72GAVRE" "CHEVAL72GAVRE"
1 673 506 189 -1 451 177 0.00136427 0.0138296 0.00000 0.00000 0.180500 0.179056 1.00000 -1 -1 87.3786 -87.2884 -30.1793 -10.8727 2366.00 2366.00 false 0 0 "CHEVAL72LATEN" "CHEVAL72LATEN"
1 674 506 1448 -1 451 1237 0.00215374 0.0218767 0.00000 0.00000 0.283024 0.283024 1.00000 -1 -1 -207.845 208.764 48.2322 -104.262 2570.00 2570.00 false 0 0 "CHEVAL72WARAN" "CHEVAL72WARAN"
1 675 507 547 -1 452 486 0.000703210 0.00346074 0.00000 0.00000 0.167063 0.183769 1.00000 -1 -1 45.5809 -45.5636 -46.7259 6.33474 450.000 450.000 false 0 0 "CHEVIL61CORIO" "CHEVIL61CORIO"
1 676 507 1598 -1 452 1386 0.000217284 0.000849383 0.00000 0.00000 0.0465750 0.0465750 1.00000 -1 -1 159.393 -159.345 -14.7559 4.20539 780.000 780.000 false 0 0 "CHEVIL61CRETA" "CHEVIL61CRETA"
1 677 507 1210 -1 452 1033 0.000590617 0.00244741 0.00000 0.00000 0.0450563 0.00658125 1.00000 -1 -1 76.3681 -76.3377 4.93429 -10.7615 401.000 401.000 false 0 0 "CHEVIL61RUNGI" "CHEVIL61RUNGI"
1 678 -1 -1 -1 452 1183 0.00112198 0.00582914 0.00000 0.00000 0.0308813 0.0486000 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 750.000 750.000 false 0 0 "CHEVIL61V.GEO" "CHEVIL61V.GEO"
1 679 507 166 -1 452 156 0.00128395 0.00960000 0.00000 0.00000 0.0258187 0.0121500 1.00000 -1 -1 -122.455 122.625 15.6296 -18.7300 716.000 716.000 false 0 0 "CHEVIL61VLEJU" "CHEVIL61VLEJU"
1 680 -1 -1 -1 452 1386 0.000418765 0.00133728 0.00000 0.00000 0.0567000 0.0627750 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 620.000 620.000 false 0 0 "CHEVIL62CRETA" "CHEVIL62CRETA"
1 681 507 1211 -1 452 1033 0.000576790 0.00239407 0.00000 0.00000 0.0425250 0.00607500 1.00000 -1 -1 42.5811 -42.5719 1.03871 -6.60373 401.000 401.000 false 0 0 "CHEVIL62RUNGI" "CHEVIL62RUNGI"
1 682 507 166 -1 452 156 0.00128395 0.00956049 0.00000 0.00000 0.0258187 0.0121500 1.00000 -1 -1 -122.941 123.114 15.7719 -18.8672 716.000 716.000 false 0 0 "CHEVIL62VLEJU" "CHEVIL62VLEJU"
1 683 507 166 -1 452 156 0.000908642 0.00879012 0.00000 0.00000 0.0237937 0.0151875 1.00000 -1 -1 -134.763 134.908 13.6214 -16.7108 1796.00 1796.00 false 0 0 "CHEVIL63VLEJU" "CHEVIL63VLEJU"
1 684 507 1539 -1 452 1326 0.000533333 0.00509630 0.00000 0.00000 0.0156937 0.00911250 1.00000 -1 -1 -103.945 103.996 14.5897 -16.9601 2140.00 2140.00 false 0 0 "CHEVIL64ZMAS5" "CHEVIL64ZMAS5"
1 685 508 725 -1 453 629 0.000277008 0.00261773 0.00000 0.00000 0.0346560 0.0346560 1.00000 -1 -1 -9.09495e-13 3.72115e-05 -7.27596e-12 -7.75135 1904.00 1904.00 false 0 0 "CHEY6L71G.ILE" "CHEY6L71G.ILE"
1 686 509 712 -1 454 620 9.95037e-06 9.95037e-05 0.00000 0.00000 0.000249812 0.000249812 1.00000 -1 -1 -11.2636 11.2636 -5.18784 5.13092 2200.00 2200.00 false 0 0 "CHIN2L71G.AVO" "CHIN2L71G.AVO"
1 687 510 713 -1 454 620 1.02899e-05 9.94692e-05 0.00000 0.00000 0.000236816 0.000236816 1.00000 -1 -1 833.116 -833.048 -226.279 226.874 2200.00 2200.00 false 0 0 "CHIN2L72G.AVO" "CHIN2L72G.AVO"
1 688 513 627 -1 456 551 0.00780247 0.0524444 0.00000 0.00000 0.0475875 0.0541687 1.00000 -1 -1 -119.718 120.712 11.2640 -16.2854 915.000 915.000 false 0 0 "CHOLEL61DISTR" "CHOLEL61DISTR"
1 689 513 930 -1 456 799 0.00310123 0.0205630 0.00000 0.00000 0.0192375 0.0192375 1.00000 -1 -1 -10.1061 10.1453 -38.9303 34.7455 1249.00 1249.00 false 0 0 "CHOLEL61MAUGE" "CHOLEL61MAUGE"
1 690 513 1150 -1 456 987 0.00376099 0.0252346 0.00000 0.00000 0.0227813 0.0227813 1.00000 -1 -1 229.414 -227.636 -42.6651 49.3521 1249.00 1249.00 false 0 0 "CHOLEL61RECOU" "CHOLEL61RECOU"
1 691 513 1391 -1 456 1188 0.00888889 0.0321975 0.00000 0.00000 0.0268312 0.0268312 1.00000 -1 -1 -115.308 116.396 24.3348 -26.5610 803.000 803.000 false 0 0 "CHOLEL61V.SEV" "CHOLEL61V.SEV"
1 692 513 627 -1 456 551 0.0144197 0.0717630 0.00000 0.00000 0.0653062 0.0637875 1.00000 -1 -1 -85.9962 86.9598 8.99220 -19.0383 957.000 957.000 false 0 0 "CHOLEL62DISTR" "CHOLEL62DISTR"
1 693 514 888 -1 457 762 0.000318560 0.00571330 0.00000 0.00000 0.0895280 0.176168 1.00000 -1 -1 -61.2364 61.2477 -30.6153 -0.454652 3362.00 3362.00 false 0 0 "CHOO1L71LONNY" "CHOO1L71LONNY"
1 694 515 888 -1 458 762 0.000371884 0.00644737 0.00000 0.00000 0.109744 0.111188 1.00000 -1 -1 -5.75164 5.75225 -0.202240 -25.8279 3362.00 3362.00 false 0 0 "CHOO2L72LONNY" "CHOO2L72LONNY"
1 695 516 89 -1 459 84 0.00167901 0.0172840 0.00000 0.00000 0.0329063 0.0253125 1.00000 -1 -1 -24.7507 24.7596 -4.41237 -2.23724 1100.00 1100.00 false 0 0 "CHOO5L61MAZUR" "CHOO5L61MAZUR"
1 696 516 89 -1 459 84 0.00150123 0.0185679 0.00000 0.00000 0.0303750 0.0258187 1.00000 -1 -1 -23.0602 23.0671 -4.45130 -1.97007 843.000 843.000 false 0 0 "CHOO5L62MAZUR" "CHOO5L62MAZUR"
1 697 47 884 -1 42 758 0.000790123 0.00534519 0.00000 0.00000 0.00506250 0.0303750 1.00000 -1 -1 135.499 -135.359 -45.5767 42.4474 880.000 880.000 false 0 0 "CIROLL61LOGES" "CIROLL61LOGES"
1 698 -1 -1 -1 42 779 0.00255012 0.0170845 0.00000 0.00000 0.0156937 0.0151875 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 678.000 678.000 false 0 0 "CIROLL61MALEC" "CIROLL61MALEC"
1 699 47 884 -1 42 758 0.000744691 0.00504691 0.00000 0.00000 0.00506250 0.0298687 1.00000 -1 -1 143.525 -143.377 -48.2004 45.1855 880.000 880.000 false 0 0 "CIROLL62LOGES" "CIROLL62LOGES"
1 700 48 745 -1 43 648 0.000740997 0.00971606 0.00000 0.00000 0.167504 0.167504 1.00000 -1 -1 -795.549 799.676 72.5704 -57.0158 3465.00 3465.00 false 0 0 "CIROLL71GATI5" "CIROLL71GATI5"
1 701 48 167 -1 43 157 0.000422438 0.00470914 0.00000 0.00000 0.0476520 0.0476520 1.00000 -1 -1 313.828 -313.466 -17.5154 10.5817 2300.00 2300.00 false 0 0 "CIROLL71VLEJU" "CIROLL71VLEJU"
1 702 48 745 -1 43 648 0.000740997 0.00970914 0.00000 0.00000 0.167504 0.167504 1.00000 -1 -1 -796.108 800.241 72.6785 -57.0858 3465.00 3465.00 false 0 0 "CIROLL72GATI5" "CIROLL72GATI5"
1 703 48 167 -1 43 157 0.000422438 0.00475762 0.00000 0.00000 0.0476520 0.0476520 1.00000 -1 -1 310.666 -310.311 -17.1121 10.1380 2300.00 2300.00 false 0 0 "CIROLL72VLEJU" "CIROLL72VLEJU"
1 704 48 167 -1 43 157 0.000644044 0.00503463 0.00000 0.00000 0.0592040 0.0519840 1.00000 -1 -1 291.704 -291.225 -29.0514 19.9977 1812.00 1812.00 false 0 0 "CIROLL73VLEJU" "CIROLL73VLEJU"
1 705 517 107 -1 460 100 0.00451358 0.0298667 0.00000 0.00000 0.0277830 0.138712 1.00000 -1 -1 -47.3638 47.4802 22.8424 -40.7687 1172.00 1172.00 false 0 0 "CISSAL61MQIS" "CISSAL61MQIS"
1 706 518 152 -1 461 142 1.31579e-05 0.000198061 0.00000 0.00000 0.00381794 0.00381794 1.00000 -1 -1 1494.82 -1494.56 -242.463 245.518 3465.00 3465.00 false 0 0 "CIVAUL71VALDI" "CIVAUL71VALDI"
1 707 519 152 -1 461 142 1.73130e-05 0.000258310 0.00000 0.00000 0.00498180 0.00498180 1.00000 -1 -1 -39.0101 39.0104 -21.2633 20.1176 3465.00 3465.00 false 0 0 "CIVAUL72VALDI" "CIVAUL72VALDI"
1 708 520 694 -1 462 605 0.00240198 0.0151486 0.00000 0.00000 0.0410062 0.0172125 1.00000 -1 -1 13.0223 -13.0124 12.4205 -18.8506 1059.00 1059.00 false 0 0 "CIZE L61FLEYR" "CIZE L61FLEYR"
1 709 520 826 -1 462 711 0.000888889 0.00533333 0.00000 0.00000 0.00506250 0.00506250 1.00000 -1 -1 -14.3873 14.3897 -10.2915 9.17441 1059.00 1059.00 false 0 0 "CIZE L61IZERN" "CIZE L61IZERN"
1 710 -1 -1 -1 1385 626 0.000647901 0.00433975 0.00000 0.00000 0.00405000 0.00405000 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 1308.00 1308.00 false 0 0 "CLEONL61G.COU" "CLEONL61G.COU"
1 711 1597 915 -1 1385 785 0.00173827 0.0116938 0.00000 0.00000 0.0106312 0.0106312 1.00000 -1 -1 123.446 -123.214 7.06173 -7.92923 1270.00 1270.00 false 0 0 "CLEONL61MANOI" "CLEONL61MANOI"
1 712 1597 721 -1 1385 626 0.000651852 0.00434568 0.00000 0.00000 0.00405000 0.00405000 1.00000 -1 -1 -204.388 204.631 -29.5020 30.1882 1308.00 1308.00 false 0 0 "CLEONL62G.COU" "CLEONL62G.COU"
1 713 521 586 -1 463 517 0.000457756 0.00493490 0.00000 0.00000 0.0558222 0.0515956 1.00000 -1 -1 -172.689 172.851 96.8104 -107.249 1850.00 1850.00 false 0 0 "CLERAL71CUBNE" "CLERAL71CUBNE"
1 714 521 1099 -1 463 946 0.00275069 0.0307805 0.00000 0.00000 0.312854 0.307425 1.00000 -1 -1 147.335 -146.737 -90.8553 26.0292 1850.00 1850.00 false 0 0 "CLERAL71PLAUD" "CLERAL71PLAUD"
1 715 522 613 -1 464 540 0.000592593 0.00266667 0.00000 0.00000 0.00253125 0.00253125 1.00000 -1 -1 -21.4922 21.4946 -1.90234 1.33718 880.000 880.000 false 0 0 "CLOCHL61DECHY" "CLOCHL61DECHY"
1 716 523 613 -1 464 540 0.000590618 0.00268049 0.00000 0.00000 0.00232875 0.00227812 1.00000 -1 -1 -30.4954 30.5005 -7.86452 7.36370 975.000 975.000 false 0 0 "CLOCHL62DECHY" "CLOCHL62DECHY"
1 717 524 621 -1 465 547 0.000856648 0.0121489 0.00000 0.00000 0.0823080 0.0823080 1.00000 -1 -1 559.321 -556.928 -72.3040 87.5021 2585.00 2585.00 false 0 0 "COCHEL71P.AND" "COCHEL71P.AND"
1 718 525 630 -1 466 554 0.00347654 0.0232494 0.00000 0.00000 0.0212625 0.0212625 1.00000 -1 -1 -181.245 182.279 -12.1604 14.3262 831.000 831.000 false 0 0 "COLAYL61DONZA" "COLAYL61DONZA"
1 719 525 797 -1 466 686 0.00634074 0.0423072 0.00000 0.00000 0.0389812 0.0389812 1.00000 -1 -1 76.9311 -76.5694 15.6418 -21.7640 831.000 831.000 false 0 0 "COLAYL61GUPIE" "COLAYL61GUPIE"
1 720 527 560 -1 468 497 0.00260148 0.0172840 0.00000 0.00000 0.0162000 0.0162000 1.00000 -1 -1 16.1592 -16.1533 -0.592845 -3.11143 1249.00 1249.00 false 0 0 "COMM7L61CPFL5" "COMM7L61CPFL5"
1 721 527 1456 -1 468 1244 0.00825679 0.0364267 0.00000 0.00000 0.0293625 0.0288563 1.00000 -1 -1 -67.5553 67.9011 13.2478 -18.4519 877.000 877.000 false 0 0 "COMM7L61ZAMIG" "COMM7L61ZAMIG"
1 722 528 184 -1 469 172 0.00185679 0.0144612 0.00000 0.00000 0.0202500 0.0278438 1.00000 -1 -1 -56.9973 57.0517 8.60817 -13.7077 845.000 845.000 false 0 0 "COMMUL61H.PAU" "COMMUL61H.PAU"
1 723 528 158 -1 469 148 0.00320198 0.0308286 0.00000 0.00000 0.0526500 0.0637875 1.00000 -1 -1 48.3230 -48.2573 -10.8715 -1.87545 843.000 843.000 false 0 0 "COMMUL61VIELM" "COMMUL61VIELM"
1 724 529 188 -1 470 176 0.00600494 0.0287803 0.00000 0.00000 0.0248062 0.0248062 1.00000 -1 -1 -137.028 138.037 16.2418 -17.0761 881.000 881.000 false 0 0 "COMPIL61LATEN" "COMPIL61LATEN"
1 725 529 963 -1 470 829 0.00364049 0.0174538 0.00000 0.00000 0.0151875 0.0151875 1.00000 -1 -1 106.567 -106.181 -28.8795 27.2686 716.000 716.000 false 0 0 "COMPIL61MORU" "COMPIL61MORU"
1 726 530 1442 -1 471 1232 0.00220840 0.0145580 0.00000 0.00000 0.0156937 0.0136688 1.00000 -1 -1 -8.77491 8.77651 0.437182 -3.73494 438.000 438.000 false 0 0 "COMPSL61VOLVI" "COMPSL61VOLVI"
1 727 531 1057 -1 472 910 0.00641975 0.0438519 0.00000 0.00000 0.0415125 0.0415125 1.00000 -1 -1 -75.5510 75.8756 0.836526 -8.06965 1056.00 1056.00 false 0 0 "CONCAL61P.ROU" "CONCAL61P.ROU"
1 728 531 1271 -1 472 1091 0.00300247 0.0202272 0.00000 0.00000 0.0192375 0.0192375 1.00000 -1 -1 16.9943 -16.9866 -2.32797 -1.98671 1056.00 1056.00 false 0 0 "CONCAL61SQUIV" "CONCAL61SQUIV"
1 729 532 1139 -1 473 979 8.88889e-05 0.000750617 0.00000 0.00000 0.0389812 0.0399937 1.00000 -1 -1 117.626 -117.614 -42.8034 33.8771 895.000 895.000 false 0 0 "CONCEL61RABAT" "CONCEL61RABAT"
1 730 532 1389 -1 473 1186 0.000367407 0.00189827 0.00000 0.00000 0.112894 0.127069 1.00000 -1 -1 -169.389 169.490 39.5322 -66.4239 895.000 895.000 false 0 0 "CONCEL61V.POR" "CONCEL61V.POR"
1 731 533 561 -1 474 498 0.00372543 0.0179101 0.00000 0.00000 0.0162000 0.0156937 1.00000 -1 -1 -67.1333 67.2861 8.16481 -11.0160 618.000 618.000 false 0 0 "CONF5L61CPNIE" "CONF5L61CPNIE"
1 732 533 1072 -1 474 922 0.000126420 0.00109235 0.00000 0.00000 0.00202500 0.00810000 1.00000 -1 -1 17.3958 -17.3954 -10.6087 9.47504 850.000 850.000 false 0 0 "CONF5L61PARIS" "CONF5L61PARIS"
1 733 533 1551 -1 474 1338 0.00311704 0.0155496 0.00000 0.00000 0.0136688 0.0131625 1.00000 -1 -1 -1.26968 1.27069 -7.42860 4.41677 349.000 349.000 false 0 0 "CONF5L61ZP.IL" "CONF5L61ZP.IL"
1 734 535 719 -1 476 624 0.00109432 0.00650667 0.00000 0.00000 0.00607500 0.00607500 1.00000 -1 -1 -67.7726 67.8180 4.01850 -5.10124 966.000 966.000 false 0 0 "CONTAL61G.COE" "CONTAL61G.COE"
1 735 535 909 -1 476 780 0.00463210 0.0219417 0.00000 0.00000 0.0197438 0.0192375 1.00000 -1 -1 80.8472 -80.5289 -35.5225 32.6780 565.000 565.000 false 0 0 "CONTAL61MALGO" "CONTAL61MALGO"
1 736 536 861 -1 477 738 0.000177778 0.000525432 0.00000 0.00000 0.0283500 0.0283500 1.00000 -1 -1 37.9422 -37.9399 -3.85837 -2.69464 600.000 600.000 false 0 0 "CONVEL61LAOS" "CONVEL61LAOS"
1 737 536 970 -1 477 835 0.000258765 0.000845432 0.00000 0.00000 0.0465750 0.0491063 1.00000 -1 -1 -95.8199 95.8405 -6.53078 -4.47451 722.000 722.000 false 0 0 "CONVEL61MOUL8" "CONVEL61MOUL8"
1 738 538 1482 -1 478 1269 1.97531e-06 1.97531e-05 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 -54.3747 54.3747 -2.38154 2.26601 1172.00 1172.00 false 0 0 "COQU5L61ZCOQU" "COQU5L61ZCOQU"
1 739 537 1481 -1 478 1268 1.97531e-06 1.97531e-05 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 -26.3944 26.3944 0.177945 -0.293892 1172.00 1172.00 false 0 0 "COQU5L62ZCOQ5" "COQU5L62ZCOQ5"
1 740 539 637 -1 479 560 0.00489876 0.0330074 0.00000 0.00000 0.0298687 0.0399937 1.00000 -1 -1 24.3452 -24.3155 -14.0710 6.13118 955.000 955.000 false 0 0 "COQUAL61DRONN" "COQUAL61DRONN"
1 741 539 1196 -1 479 1021 0.00553086 0.0372148 0.00000 0.00000 0.0339188 0.0339188 1.00000 -1 -1 -131.121 131.964 19.3396 -21.5458 1308.00 1308.00 false 0 0 "COQUAL61ROUGE" "COQUAL61ROUGE"
1 742 539 1359 -1 479 1165 0.00436543 0.0294913 0.00000 0.00000 0.0268312 0.0268312 1.00000 -1 -1 7.72168 -7.71657 -11.8611 5.64542 1308.00 1308.00 false 0 0 "COQUAL61TOURB" "COQUAL61TOURB"
1 743 -1 -1 -1 479 1021 0.00546173 0.0367803 0.00000 0.00000 0.0334125 0.0334125 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 1308.00 1308.00 false 0 0 "COQUAL62ROUGE" "COQUAL62ROUGE"
1 744 540 794 -1 480 683 0.00294124 0.0197827 0.00000 0.00000 0.0546264 0.0184073 1.00000 -1 -1 163.133 -162.451 -28.5602 24.5996 920.000 920.000 false 0 0 "COR.PL61GUERS" "COR.PL61GUERS"
1 745 540 1057 -1 480 910 0.0153877 0.102613 0.00000 0.00000 0.0955977 0.0955334 1.00000 -1 -1 84.2149 -83.2793 -6.61313 -9.23254 1012.00 1012.00 false 0 0 "COR.PL61P.ROU" "COR.PL61P.ROU"
1 746 540 1122 -1 480 965 0.00497778 0.0245136 0.00000 0.00000 0.0217688 0.0217688 1.00000 -1 -1 71.8153 -71.5959 -2.30646 -1.69084 706.000 706.000 false 0 0 "COR.PL61PTCHA" "COR.PL61PTCHA"
1 747 540 1465 -1 480 1253 0.00213136 0.0144395 0.00000 0.00000 0.0137260 0.0137260 1.00000 -1 -1 -19.6216 19.6363 18.9741 -22.0787 1175.00 1175.00 false 0 0 "COR.PL61ZBAST" "COR.PL61ZBAST"
1 748 540 1549 -1 480 1336 0.00268444 0.0179635 0.00000 0.00000 0.0219788 0.0163286 1.00000 -1 -1 59.1490 -59.0679 3.50325 -7.43318 1249.00 1249.00 false 0 0 "COR.PL61ZORVA" "COR.PL61ZORVA"
1 749 540 1559 -1 480 1346 0.00108444 0.00733432 0.00000 0.00000 0.0409794 0.00742770 1.00000 -1 -1 141.407 -141.222 -8.74779 4.34127 1026.00 1026.00 false 0 0 "COR.PL61ZPRIN" "COR.PL61ZPRIN"
1 750 540 1122 -1 480 965 0.00280494 0.0190025 0.00000 0.00000 0.0182250 0.0182250 1.00000 -1 -1 93.3686 -93.1589 3.20803 -6.03871 1249.00 1249.00 false 0 0 "COR.PL62PTCHA" "COR.PL62PTCHA"
1 751 540 1523 -1 480 1310 0.00102716 0.00677531 0.00000 0.00000 0.00607500 0.00607500 1.00000 -1 -1 -13.9248 13.9309 21.7772 -23.1564 1249.00 1249.00 false 0 0 "COR.PL62ZKERL" "COR.PL62ZKERL"
1 752 540 544 -1 480 483 5.72839e-05 0.000813827 0.00000 0.00000 0.00125297 0.00125297 1.00000 -1 -1 7.79162 -7.79159 3.25335 -3.54600 2200.00 2200.00 false 0 0 "COR.PL64CORD5" "COR.PL64CORD5"
1 753 540 543 -1 480 483 6.51852e-05 0.000697284 0.00000 0.00000 0.000937575 0.000937575 1.00000 -1 -1 1.79158 -1.79158 0.289989 -0.509333 2200.00 2200.00 false 0 0 "COR.PL65CORD5" "COR.PL65CORD5"
1 754 541 734 -1 481 637 0.00189612 0.0185526 0.00000 0.00000 0.261667 0.257985 1.00000 -1 -1 -544.231 549.265 103.431 -115.163 2200.00 2200.00 false 0 0 "COR.PL71GALOR" "COR.PL71GALOR"
1 755 541 890 -1 481 764 0.00115720 0.0117265 0.00000 0.00000 0.152169 0.151692 1.00000 -1 -1 29.5358 -29.4943 -76.0512 40.3095 1332.00 1332.00 false 0 0 "COR.PL71LOUIS" "COR.PL71LOUIS"
1 756 541 628 -1 481 552 0.00313019 0.0317244 0.00000 0.00000 0.411540 0.408652 1.00000 -1 -1 -561.465 570.407 102.529 -107.682 2200.00 2200.00 false 0 0 "COR.PL72DISTR" "COR.PL72DISTR"
1 757 541 891 -1 481 764 0.00115374 0.0116884 0.00000 0.00000 0.151663 0.151201 1.00000 -1 -1 29.5673 -29.5269 -75.0926 39.4620 1332.00 1332.00 false 0 0 "COR.PL72LOUIS" "COR.PL72LOUIS"
1 758 541 86 -1 481 81 0.00490512 0.0499647 0.00000 0.00000 0.651342 0.649313 1.00000 -1 -1 186.390 -184.950 -72.7682 -65.5165 2200.00 2200.00 false 0 0 "COR.PL72MARTY" "COR.PL72MARTY"
1 759 -1 545 -1 481 484 2.07756e-05 0.000249307 0.00000 0.00000 0.00288800 0.00288800 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 1300.00 1300.00 false 0 0 "COR.PL73CORD5" "COR.PL73CORD5"
1 760 542 627 -1 482 551 0.00546370 0.0364010 0.00000 0.00000 0.0322810 0.0322937 1.00000 -1 -1 -134.862 135.740 11.6489 -13.2196 1213.00 1213.00 false 0 0 "CORBIL61DISTR" "CORBIL61DISTR"
1 761 542 1280 -1 482 1098 0.000460247 0.00306963 0.00000 0.00000 0.00283753 0.00282386 1.00000 -1 -1 20.9439 -20.9421 0.985138 -1.62225 1249.00 1249.00 false 0 0 "CORBIL61SSBA5" "CORBIL61SSBA5"
1 762 542 1483 -1 482 1270 0.000829630 0.00566914 0.00000 0.00000 0.00556875 0.00556875 1.00000 -1 -1 208.845 -208.529 0.0243275 0.857890 1249.00 1249.00 false 0 0 "CORBIL61ZCOR6" "CORBIL61ZCOR6"
1 763 542 627 -1 482 551 0.00541234 0.0365432 0.00000 0.00000 0.0329063 0.0329063 1.00000 -1 -1 -134.405 135.269 11.2604 -12.9927 1249.00 1249.00 false 0 0 "CORBIL62DISTR" "CORBIL62DISTR"
1 764 542 627 -1 482 551 0.00543210 0.0365432 0.00000 0.00000 0.0329063 0.0329063 1.00000 -1 -1 -134.387 135.253 11.3303 -13.0635 1249.00 1249.00 false 0 0 "CORBIL63DISTR" "CORBIL63DISTR"
1 765 546 1045 -1 485 898 0.00908247 0.0263368 0.00000 0.00000 0.0212625 0.0217688 1.00000 -1 -1 -39.4979 39.6232 -3.65435 -0.873555 496.000 496.000 false 0 0 "CORDEL61P.ESC" "CORDEL61P.ESC"
1 766 546 1242 -1 485 1063 0.00120889 0.00386568 0.00000 0.00000 0.00303750 0.00303750 1.00000 -1 -1 -25.8727 25.8799 0.541478 -1.20683 500.000 500.000 false 0 0 "CORDEL61SAUTE" "CORDEL61SAUTE"
1 767 546 1572 -1 485 1359 0.00884346 0.0280336 0.00000 0.00000 0.0232875 0.0232875 1.00000 -1 -1 32.2684 -32.1864 0.326750 -5.32499 411.000 411.000 false 0 0 "CORDEL61ZSABL" "CORDEL61ZSABL"
1 768 546 1578 -1 485 1365 0.00159802 0.00717432 0.00000 0.00000 0.00658125 0.00658125 1.00000 -1 -1 33.1022 -33.0866 2.78612 -4.20569 370.000 370.000 false 0 0 "CORDEL61ZSSCO" "CORDEL61ZSSCO"
1 769 548 668 -1 486 587 0.000286420 0.000634074 0.00000 0.00000 0.0344250 0.0313875 1.00000 -1 -1 42.2379 -42.2334 2.93403 -10.5472 400.000 400.000 false 0 0 "CORIOL61FAIDH" "CORIOL61FAIDH"
1 770 549 1008 -1 487 865 0.000197531 0.000730864 0.00000 0.00000 0.323494 0.323494 1.00000 -1 -1 168.766 -168.712 -91.6908 16.9912 890.000 890.000 false 0 0 "CORMEL61NANTE" "CORMEL61NANTE"
1 771 549 1090 -1 487 937 0.000673580 0.00229926 0.00000 0.00000 0.256162 0.256162 1.00000 -1 -1 118.340 -118.243 -81.6608 22.6665 670.000 670.000 false 0 0 "CORMEL61PERRE" "CORMEL61PERRE"
1 772 549 1519 -1 487 1306 0.000604444 0.00569284 0.00000 0.00000 0.0146812 0.0106312 1.00000 -1 -1 -163.860 164.014 49.4991 -50.9759 2000.00 2000.00 false 0 0 "CORMEL61ZHERB" "CORMEL61ZHERB"
1 773 549 1008 -1 487 865 0.000181728 0.000622222 0.00000 0.00000 0.277931 0.277931 1.00000 -1 -1 195.791 -195.724 -99.4946 35.3761 890.000 890.000 false 0 0 "CORMEL62NANTE" "CORMEL62NANTE"
1 774 549 1090 -1 487 937 0.000673580 0.00230321 0.00000 0.00000 0.256669 0.256669 1.00000 -1 -1 118.178 -118.081 -81.5826 22.4705 670.000 670.000 false 0 0 "CORMEL62PERRE" "CORMEL62PERRE"
1 775 549 1518 -1 487 1305 0.000612346 0.00566914 0.00000 0.00000 0.0172125 0.0106312 1.00000 -1 -1 -289.852 290.331 78.6934 -77.4775 2063.00 2063.00 false 0 0 "CORMEL62ZHER7" "CORMEL62ZHER7"
1 776 549 1008 -1 487 865 0.000244938 0.00158025 0.00000 0.00000 0.0977062 0.0977062 1.00000 -1 -1 82.2402 -82.2253 -28.0495 5.52391 860.000 860.000 false 0 0 "CORMEL63NANTE" "CORMEL63NANTE"
1 777 549 1501 -1 487 1288 0.000217284 0.00205432 0.00000 0.00000 0.0156937 0.00405000 1.00000 -1 -1 -181.412 181.482 65.2063 -66.8272 2190.00 2190.00 false 0 0 "CORMEL63ZFRO6" "CORMEL63ZFRO6"
1 778 549 1502 -1 487 1289 0.000217284 0.00203457 0.00000 0.00000 0.0106312 0.00405000 1.00000 -1 -1 -267.003 267.150 80.0458 -80.3753 2062.00 2062.00 false 0 0 "CORMEL64ZFRO7" "CORMEL64ZFRO7"
1 779 50 1112 -1 45 957 0.00287012 0.0177086 0.00000 0.00000 0.0167063 0.0167063 1.00000 -1 -1 110.074 -109.720 -41.5676 40.0321 966.000 966.000 false 0 0 "CORNIL61PRESS" "CORNIL61PRESS"
1 780 50 1487 -1 45 1274 0.00201481 0.0128790 0.00000 0.00000 0.0121500 0.0121500 1.00000 -1 -1 -142.583 142.954 -11.8681 11.5337 632.000 632.000 false 0 0 "CORNIL61ZCRUS" "CORNIL61ZCRUS"
1 781 50 67 -1 45 62 0.00481976 0.0311901 0.00000 0.00000 0.0288563 0.0288563 1.00000 -1 -1 -143.417 144.312 -10.3721 9.70659 632.000 632.000 false 0 0 "CORNIL62GEN.P" "CORNIL62GEN.P"
1 782 51 68 -1 46 63 0.000529086 0.00808518 0.00000 0.00000 0.119852 0.129960 1.00000 -1 -1 -108.084 108.145 -49.7938 22.1424 3456.00 3456.00 false 0 0 "CORNIL71GEN.P" "CORNIL71GEN.P"
1 783 51 895 -1 46 768 0.00114197 0.0145693 0.00000 0.00000 0.206492 0.179056 1.00000 -1 -1 108.084 -107.913 49.7938 -91.1483 2304.00 2304.00 false 0 0 "CORNIL71M.LAN" "CORNIL71M.LAN"
1 784 550 551 -1 488 489 0.00102716 0.00472099 0.00000 0.00000 0.00405000 0.00405000 1.00000 -1 -1 -172.851 173.131 41.4935 -41.1469 899.000 899.000 false 0 0 "COSSIL61COUBE" "COSSIL61COUBE"
1 785 550 193 -1 488 181 0.00102716 0.00489877 0.00000 0.00000 0.00455625 0.00455625 1.00000 -1 -1 97.4294 -97.3359 -33.3103 32.6979 899.000 899.000 false 0 0 "COSSIL61MORBR" "COSSIL61MORBR"
1 786 551 950 -1 489 818 0.00254815 0.0123457 0.00000 0.00000 0.0101250 0.0101250 1.00000 -1 -1 -179.312 180.053 38.6166 -37.3770 881.000 881.000 false 0 0 "COUBEL61MOISE" "COUBEL61MOISE"
1 787 552 565 -1 490 501 0.00472099 0.0313481 0.00000 0.00000 0.0293625 0.0293625 1.00000 -1 -1 103.168 -102.719 -0.327545 -3.23397 847.000 847.000 false 0 0 "COUCHL61CPVAN" "COUCHL61CPVAN"
1 788 552 158 -1 490 148 0.00355556 0.0235852 0.00000 0.00000 0.0217688 0.0217688 1.00000 -1 -1 -159.788 160.639 -37.9263 38.6310 1100.00 1100.00 false 0 0 "COUCHL61VIELM" "COUCHL61VIELM"
1 789 553 660 -1 491 579 0.00156049 0.0103901 0.00000 0.00000 0.00961875 0.00961875 1.00000 -1 -1 74.7533 -74.6741 -15.5784 13.9074 1062.00 1062.00 false 0 0 "COUDOL61ESCAI" "COUDOL61ESCAI"
1 790 553 740 -1 491 643 0.00111012 0.00506667 0.00000 0.00000 0.00455625 0.00455625 1.00000 -1 -1 48.5944 -48.5691 -16.0301 15.1043 801.000 801.000 false 0 0 "COUDOL61GARD7" "COUDOL61GARD7"
1 791 553 112 -1 491 104 0.00215309 0.0129778 0.00000 0.00000 0.0121500 0.0121500 1.00000 -1 -1 -6.06295 6.07663 24.8609 -27.5465 1001.00 1001.00 false 0 0 "COUDOL61NEOUL" "COUDOL61NEOUL"
1 792 553 1557 -1 491 1344 0.00245333 0.0259575 0.00000 0.00000 0.0506250 0.0506250 1.00000 -1 -1 -202.018 202.904 14.6505 -16.8576 2200.00 2200.00 false 0 0 "COUDOL61ZPELA" "COUDOL61ZPELA"
1 793 553 740 -1 491 643 0.00110025 0.00497778 0.00000 0.00000 0.0101250 0.00405000 1.00000 -1 -1 49.4131 -49.3871 -17.0278 15.5256 785.000 785.000 false 0 0 "COUDOL62GARD7" "COUDOL62GARD7"
1 794 553 112 -1 491 104 0.00217284 0.0130370 0.00000 0.00000 0.0121500 0.0121500 1.00000 -1 -1 -6.01530 6.02897 24.7428 -27.4288 1001.00 1001.00 false 0 0 "COUDOL62NEOUL" "COUDOL62NEOUL"
1 795 554 1485 -1 492 1272 0.000158025 0.000691358 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 7.27596e-12 4.64934e-09 0.00000 -0.116355 391.000 391.000 false 0 0 "COUESL61ZCOUE" "COUESL61ZCOUE"
1 796 555 1317 -1 493 1129 0.00372741 0.0288356 0.00000 0.00000 0.0253125 0.0273375 1.00000 -1 -1 202.241 -200.796 -58.8974 64.0397 1249.00 1249.00 false 0 0 "COUFFL61SSVIC" "COUFFL61SSVIC"
1 797 555 1508 -1 493 1295 0.00122272 0.00970469 0.00000 0.00000 0.00841843 0.00841843 1.00000 -1 -1 -84.1647 84.2498 27.7383 -28.9725 1249.00 1249.00 false 0 0 "COUFFL61ZGARR" "COUFFL61ZGARR"
1 798 556 578 -1 494 511 3.46260e-05 0.000512465 0.00000 0.00000 0.00722000 0.00722000 1.00000 -1 -1 -862.650 862.882 116.398 -114.602 1950.00 1950.00 false 0 0 "COULAL71CRUA5" "COULAL71CRUA5"
1 799 556 -1 -1 494 1390 4.79426e-05 8.77583e-05 0.00000 0.00000 0.00000 0.00000 1.00000 -1 -1 0.00000 -99999.0 -0.00000 -99999.0 -99999.0 -99999.0 false 0 0 "COULAL71GRIL0" "COULAL71GRIL0"
1 800 556 -1 -1 494 1391 4.79426e-05 8.77583e-05 0.00000 0.00000 0.00000 0.00000 1.00000 -1 -1 0.00000 -99999.0 -0.00000 -99999.0 -99999.0 -99999.0 false 0 0 "COULAL71GRILL" "COULAL71GRILL"
1 801 556 1044 -1 494 897 0.00173753 0.0198684 0.00000 0.00000 0.238260 0.238260 1.00000 -1 -1 670.336 -663.163 -161.348 188.314 3465.00 3465.00 false 0 0 "COULAL71P.COR" "COULAL71P.COR"
1 802 556 1337 -1 494 1148 0.00157895 0.0150900 0.00000 0.00000 0.199272 0.209380 1.00000 -1 -1 178.145 -177.699 -36.2475 -5.74653 2144.00 2144.00 false 0 0 "COULAL71TAVEL" "COULAL71TAVEL"
1 803 556 1372 -1 494 1174 0.000948753 0.00934210 0.00000 0.00000 0.121296 0.121296 1.00000 -1 -1 -193.955 194.308 52.8796 -76.7727 2168.00 2168.00 false 0 0 "COULAL71TRI.P" "COULAL71TRI.P"
1 804 556 580 -1 494 511 3.46260e-05 0.000505540 0.00000 0.00000 0.00722000 0.00722000 1.00000 -1 -1 -895.650 895.899 104.355 -102.358 1950.00 1950.00 false 0 0 "COULAL72CRUA5" "COULAL72CRUA5"
1 805 556 -1 -1 494 1390 4.79426e-05 8.77583e-05 0.00000 0.00000 0.00000 0.00000 1.00000 -1 -1 0.00000 -99999.0 -0.00000 -99999.0 -99999.0 -99999.0 false 0 0 "COULAL72GRIL0" "COULAL72GRIL0"
1 806 556 -1 -1 494 1391 4.79426e-05 8.77583e-05 0.00000 0.00000 0.00000 0.00000 1.00000 -1 -1 0.00000 -99999.0 -0.00000 -99999.0 -99999.0 -99999.0 false 0 0 "COULAL72GRILL" "COULAL72GRILL"
1 807 556 1044 -1 494 897 0.00173753 0.0198684 0.00000 0.00000 0.238260 0.238260 1.00000 -1 -1 670.336 -663.163 -161.348 188.314 3465.00 3465.00 false 0 0 "COULAL72P.COR" "COULAL72P.COR"
1 808 556 1372 -1 494 1174 0.000969529 0.00953601 0.00000 0.00000 0.124184 0.124184 1.00000 -1 -1 -190.002 190.348 51.2188 -75.8340 2168.00 2168.00 false 0 0 "COULAL72TRI.P" "COULAL72TRI.P"
1 809 556 579 -1 494 511 3.46260e-05 0.000547091 0.00000 0.00000 0.00722000 0.00722000 1.00000 -1 -1 -907.650 907.904 92.4004 -90.0120 1950.00 1950.00 false 0 0 "COULAL73CRUA5" "COULAL73CRUA5"
1 810 556 -1 -1 494 1390 4.79426e-05 8.77583e-05 0.00000 0.00000 0.00000 0.00000 1.00000 -1 -1 0.00000 -99999.0 -0.00000 -99999.0 -99999.0 -99999.0 false 0 0 "COULAL73GRIL0" "COULAL73GRIL0"
1 811 556 -1 -1 494 1391 4.79426e-05 8.77583e-05 0.00000 0.00000 0.00000 0.00000 1.00000 -1 -1 0.00000 -99999.0 -0.00000 -99999.0 -99999.0 -99999.0 false 0 0 "COULAL73GRILL" "COULAL73GRILL"
1 812 556 1372 -1 494 1174 0.000969529 0.00953601 0.00000 0.00000 0.124184 0.124184 1.00000 -1 -1 -190.002 190.348 51.2188 -75.8340 2168.00 2168.00 false 0 0 "COULAL73TRI.P" "COULAL73TRI.P"
1 813 557 -1 -1 494 511 3.46260e-05 0.000547091 0.00000 0.00000 0.00722000 0.00722000 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 1950.00 1950.00 false 0 0 "COULAL74CRUA5" "COULAL74CRUA5"
1 814 556 -1 -1 494 1391 4.79426e-05 8.77583e-05 0.00000 0.00000 0.00000 0.00000 1.00000 -1 -1 0.00000 -99999.0 -0.00000 -99999.0 -99999.0 -99999.0 false 0 0 "COULAL74GRILL" "COULAL74GRILL"
1 815 556 -1 -1 494 1391 4.79426e-05 8.77583e-05 0.00000 0.00000 0.00000 0.00000 1.00000 -1 -1 0.00000 -99999.0 -0.00000 -99999.0 -99999.0 -99999.0 false 0 0 "COULAL76GRILL" "COULAL76GRILL"
1 816 556 -1 -1 494 1391 4.79426e-05 8.77583e-05 0.00000 0.00000 0.00000 0.00000 1.00000 -1 -1 0.00000 -99999.0 -0.00000 -99999.0 -99999.0 -99999.0 false 0 0 "COULAL77GRILL" "COULAL77GRILL"
1 817 557 -1 -1 494 1391 4.79426e-05 8.77583e-05 0.00000 0.00000 0.00000 0.00000 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 -99999.0 -99999.0 false 0 0 "COULAL79GRILL" "COULAL79GRILL"
1 818 558 1032 -1 495 885 0.000160000 0.000981728 0.00000 0.00000 0.0648000 0.0648000 1.00000 -1 -1 -43.8140 43.8167 -14.3478 -0.715974 920.000 920.000 false 0 0 "COUPVL61ORSON" "COUPVL61ORSON"
1 819 558 203 -1 495 190 0.00223210 0.0102044 0.00000 0.00000 0.0141750 0.0141750 1.00000 -1 -1 22.1151 -22.1014 13.2877 -16.5179 716.000 716.000 false 0 0 "COUPVL61VLEVA" "COUPVL61VLEVA"
1 820 559 1486 -1 496 1273 0.000890864 0.00591012 0.00000 0.00000 0.00556875 0.00556875 1.00000 -1 -1 12.6182 -12.6155 -13.8624 12.6362 1123.00 1123.00 false 0 0 "CPBLAL61ZCPB5" "CPBLAL61ZCPB5"
1 821 561 666 -1 498 585 0.00102716 0.00667654 0.00000 0.00000 0.00607500 0.00607500 1.00000 -1 -1 187.912 -187.589 1.25681 -0.525471 1093.00 1093.00 false 0 0 "CPNIEL61EYBEN" "CPNIEL61EYBEN"
1 822 -1 -1 -1 498 680 0.00989827 0.0642548 0.00000 0.00000 0.0729000 0.0597375 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 734.000 734.000 false 0 0 "CPNIEL61GRISO" "CPNIEL61GRISO"
1 823 561 949 -1 498 817 0.00212346 0.0228168 0.00000 0.00000 0.0334125 0.0313875 1.00000 -1 -1 53.7713 -53.7161 -9.21819 2.51952 1123.00 1123.00 false 0 0 "CPNIEL61MOIRA" "CPNIEL61MOIRA"
1 824 562 1072 -1 498 922 0.00181728 0.00736197 0.00000 0.00000 0.00658125 0.00810000 1.00000 -1 -1 53.8917 -53.8448 -1.67335 0.212574 570.000 570.000 false 0 0 "CPNIEL61PARIS" "CPNIEL61PARIS"
1 825 561 1120 -1 498 963 0.00480197 0.0217165 0.00000 0.00000 0.0192375 0.0192375 1.00000 -1 -1 -33.0378 33.0862 -8.55433 4.43291 695.000 695.000 false 0 0 "CPNIEL61PRUNI" "CPNIEL61PRUNI"
1 826 561 1217 -1 498 1039 0.0117669 0.0768138 0.00000 0.00000 0.0845437 0.0713813 1.00000 -1 -1 -98.2017 99.3509 27.1431 -36.9880 734.000 734.000 false 0 0 "CPNIEL61S.PON" "CPNIEL61S.PON"
1 827 561 1218 -1 498 1040 0.000557037 0.00261728 0.00000 0.00000 0.0151875 0.00253125 1.00000 -1 -1 68.2266 -68.2007 22.2925 -24.1636 509.000 509.000 false 0 0 "CPNIEL61SABL5" "CPNIEL61SABL5"
1 828 561 1247 -1 498 1068 1.97531e-05 0.0158025 0.00000 0.00000 0.00000 0.00000 1.00000 -1 -1 53.8927 -53.8922 -1.26005 1.66824 570.000 570.000 false 0 0 "CPNIEL61SELF2" "CPNIEL61SELF2"
1 829 561 1260 -1 498 1080 0.00180543 0.0164642 0.00000 0.00000 0.0177188 0.0187313 1.00000 -1 -1 -119.544 119.794 33.5371 -35.3485 920.000 920.000 false 0 0 "CPNIEL61SINAR" "CPNIEL61SINAR"
1 830 561 1572 -1 498 1359 0.000221235 0.00146765 0.00000 0.00000 0.0136688 0.00202500 1.00000 -1 -1 -32.1843 32.1864 -7.30454 5.55287 411.000 411.000 false 0 0 "CPNIEL61ZSABL" "CPNIEL61ZSABL"
1 831 561 666 -1 498 585 0.00101531 0.00661531 0.00000 0.00000 0.00607500 0.00607500 1.00000 -1 -1 189.661 -189.336 1.34297 -0.591999 1014.00 1014.00 false 0 0 "CPNIEL62EYBEN" "CPNIEL62EYBEN"
1 832 -1 1247 -1 498 1068 1.97531e-05 0.000197531 0.00000 0.00000 0.00000 0.00000 1.00000 -1 -1 -99999.0 0.00000 -99999.0 -0.00000 570.000 570.000 false 0 0 "CPNIEL62SELF2" "CPNIEL62SELF2"
1 833 562 1247 -1 498 1068 1.97531e-05 0.000197531 0.00000 0.00000 0.00000 0.00000 1.00000 -1 -1 -53.8917 53.8922 1.67335 -1.66824 -99999.0 -99999.0 false 0 0 "CPNIEL63SELF2" "CPNIEL63SELF2"
1 834 563 1404 -1 499 1199 0.000461911 0.00643767 0.00000 0.00000 0.0851960 0.0837520 1.00000 -1 -1 -136.516 136.592 -18.7918 0.384652 2600.00 2600.00 false 0 0 "CPNIEL71VAUJA" "CPNIEL71VAUJA"
1 835 563 1404 -1 499 1199 0.000461911 0.00643352 0.00000 0.00000 0.0851960 0.0837520 1.00000 -1 -1 -136.605 136.680 -18.7912 0.384800 2600.00 2600.00 false 0 0 "CPNIEL72VAUJA" "CPNIEL72VAUJA"
1 836 564 60 -1 500 55 0.00323358 0.0192296 0.00000 0.00000 0.0182250 0.0182250 1.00000 -1 -1 -71.5506 71.8133 57.4059 -59.6877 801.000 801.000 false 0 0 "CPNOLL61FRASN" "CPNOLL61FRASN"
1 837 -1 67 -1 500 62 0.0217501 0.0720948 0.00000 0.00000 0.0577125 0.0577125 1.00000 -1 -1 -99999.0 0.00825267 -99999.0 -13.0671 437.000 437.000 false 0 0 "CPNOLL61GEN.P" "CPNOLL61GEN.P"
1 838 564 1231 -1 500 1052 0.0141116 0.0478973 0.00000 0.00000 0.0386775 0.0383231 1.00000 -1 -1 47.5713 -47.0089 -48.5631 42.1670 455.000 455.000 false 0 0 "CPNOLL61SAONE" "CPNOLL61SAONE"
1 839 565 1128 -1 501 970 0.00547161 0.0377284 0.00000 0.00000 0.0354375 0.0354375 1.00000 -1 -1 187.588 -185.834 -23.0678 27.3085 751.000 751.000 false 0 0 "CPVANL61PYMON" "CPVANL61PYMON"
1 840 565 1334 -1 501 1146 0.000967901 0.00638024 0.00000 0.00000 0.00556875 0.00556875 1.00000 -1 -1 85.2702 -85.1951 35.8419 -36.5788 729.000 729.000 false 0 0 "CPVANL61TAVAU" "CPVANL61TAVAU"
1 841 565 1536 -1 501 1323 0.00566914 0.0256395 0.00000 0.00000 0.0227813 0.0227813 1.00000 -1 -1 -88.6439 89.0553 -16.2838 13.0511 654.000 654.000 false 0 0 "CPVANL61ZMAGN" "CPVANL61ZMAGN"
1 842 566 617 -1 502 544 0.00282469 0.0187654 0.00000 0.00000 0.0172125 0.0177188 1.00000 -1 -1 49.6933 -49.5145 66.3340 -69.0299 1308.00 1308.00 false 0 0 "CREC6L61GUARB" "CREC6L61GUARB"
1 843 566 874 -1 502 750 0.000474074 0.00310123 0.00000 0.00000 0.00303750 0.00303750 1.00000 -1 -1 57.4370 -57.4204 25.0183 -25.5933 1308.00 1308.00 false 0 0 "CREC6L61LESTR" "CREC6L61LESTR"
1 844 566 1451 -1 502 1239 0.00173037 0.0115398 0.00000 0.00000 0.0106312 0.0106312 1.00000 -1 -1 -64.6814 64.7764 -45.8705 44.0956 1273.00 1273.00 false 0 0 "CREC6L61WEPPE" "CREC6L61WEPPE"
1 845 566 1451 -1 502 1239 0.00172247 0.0114864 0.00000 0.00000 0.0106312 0.0182250 1.00000 -1 -1 -64.9820 65.0774 -46.0773 43.4406 810.000 810.000 false 0 0 "CREC6L62WEPPE" "CREC6L62WEPPE"
1 846 236 710 -1 220 618 0.0134716 0.0673778 0.00000 0.00000 0.0607500 0.0607500 1.00000 -1 -1 -80.2193 80.9883 -3.94191 -6.05099 899.000 899.000 false 0 0 "CRENEL61FRONC" "CRENEL61FRONC"
1 847 236 921 -1 220 791 0.0112356 0.0532543 0.00000 0.00000 0.0465750 0.0480937 1.00000 -1 -1 -21.1341 21.1848 -13.1419 2.63165 899.000 899.000 false 0 0 "CRENEL61MAROL" "CRENEL61MAROL"
1 848 236 1192 -1 220 1018 0.00455704 0.0241185 0.00000 0.00000 0.0207563 0.0217688 1.00000 -1 -1 -1.76134 1.76205 -6.14460 1.34368 881.000 881.000 false 0 0 "CRENEL61ROSIE" "CRENEL61ROSIE"
1 849 236 1553 -1 220 1340 0.0116741 0.0530963 0.00000 0.00000 0.0460688 0.0460688 1.00000 -1 -1 195.607 -191.625 -20.6842 28.4818 881.000 881.000 false 0 0 "CRENEL61ZP.V5" "CRENEL61ZP.V5"
1 850 237 903 -1 221 774 0.000811634 0.00627770 0.00000 0.00000 0.0635360 0.0635360 1.00000 -1 -1 -305.558 306.283 99.7545 -109.009 1812.00 1812.00 false 0 0 "CRENEL71M.SEI" "CRENEL71M.SEI"
1 851 237 233 -1 221 217 0.00179709 0.0192715 0.00000 0.00000 0.209380 0.212268 1.00000 -1 -1 146.100 -145.772 -15.9408 -29.8649 2366.00 2366.00 false 0 0 "CRENEL71REVIG" "CRENEL71REVIG"
1 852 237 159 -1 221 149 0.00383102 0.0292805 0.00000 0.00000 0.296020 0.296020 1.00000 -1 -1 138.636 -138.000 -51.0446 -13.5951 1684.00 1684.00 false 0 0 "CRENEL71VIELM" "CRENEL71VIELM"
1 853 1599 763 -1 1386 660 0.000183704 0.00131358 0.00000 0.00000 0.0799875 0.0673313 1.00000 -1 -1 53.2399 -53.2354 -14.5592 -2.49817 744.000 744.000 false 0 0 "CRETAL61GOBEL" "CRETAL61GOBEL"
1 854 1598 1135 -1 1386 977 0.000454321 0.00110617 0.00000 0.00000 0.0501188 0.0501188 1.00000 -1 -1 1.61425 -1.61402 -13.2738 1.72096 360.000 360.000 false 0 0 "CRETAL61R.COT" "CRETAL61R.COT"
1 855 1598 1354 -1 1386 1161 0.000252840 0.00128198 0.00000 0.00000 0.0612563 0.0612563 1.00000 -1 -1 89.7196 -89.7020 -9.01482 -5.01305 460.000 460.000 false 0 0 "CRETAL61TOLBI" "CRETAL61TOLBI"
1 856 568 725 -1 503 629 0.000880194 0.0127798 0.00000 0.00000 0.166060 0.166060 1.00000 -1 -1 -276.673 277.338 77.6815 -105.477 2642.00 2642.00 false 0 0 "CREYSL71G.ILE" "CREYSL71G.ILE"
1 857 568 68 -1 503 63 0.000770083 0.0111780 0.00000 0.00000 0.145266 0.166782 1.00000 -1 -1 276.673 -276.129 -77.6815 49.9290 2750.00 2750.00 false 0 0 "CREYSL71GEN.P" "CREYSL71GEN.P"
1 858 -1 -1 -1 503 1402 0.000311634 0.00446676 0.00000 0.00000 0.0577600 0.0577600 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 2946.00 2946.00 false 0 0 "CREYSL71SSV.O" "CREYSL71SSV.O"
1 859 567 725 -1 503 629 0.000880194 0.0127784 0.00000 0.00000 0.166060 0.166060 1.00000 -1 -1 521.222 -519.093 44.9322 -51.5153 2642.00 2642.00 false 0 0 "CREYSL72G.ILE" "CREYSL72G.ILE"
1 860 567 68 -1 503 63 0.000770776 0.0111918 0.00000 0.00000 0.145411 0.145555 1.00000 -1 -1 1201.24 -1191.47 -60.8327 169.441 2600.00 2600.00 false 0 0 "CREYSL72GEN.P" "CREYSL72GEN.P"
1 861 567 1607 -1 503 1402 0.000311634 0.00446676 0.00000 0.00000 0.0577600 0.0577600 1.00000 -1 -1 -1722.46 1730.57 15.9005 87.1401 3140.00 3140.00 false 0 0 "CREYSL72SSV.O" "CREYSL72SSV.O"
1 862 569 691 -1 504 602 1.97531e-05 0.000197531 0.00000 0.00000 0.00151875 0.00151875 1.00000 -1 -1 -21.4928 21.4929 -2.83148 2.48104 465.000 465.000 false 0 0 "CRIMEL61FLAND" "CRIMEL61FLAND"
1 863 570 1339 -1 504 1149 0.000104691 0.000640000 0.00000 0.00000 0.0455625 0.0455625 1.00000 -1 -1 60.0938 -60.0904 -15.2831 4.75333 725.000 725.000 false 0 0 "CRIMEL61TEMP5" "CRIMEL61TEMP5"
1 864 573 799 -1 507 688 0.000770371 0.00519506 0.00000 0.00000 0.00455625 0.00455625 1.00000 -1 -1 27.4988 -27.4937 1.54190 -2.54793 1273.00 1273.00 false 0 0 "CROIXL61H.VIN" "CROIXL61H.VIN"
1 865 573 -1 -1 507 905 0.000553086 0.00369383 0.00000 0.00000 0.0121500 0.00354375 1.00000 -1 -1 7.93419e-07 -99999.0 -1.79267 -99999.0 1020.00 1020.00 false 0 0 "CROIXL61P.ME5" "CROIXL61P.ME5"
1 866 573 1194 -1 507 1020 0.000513580 0.00100741 0.00000 0.00000 0.0749250 0.0749250 1.00000 -1 -1 25.6944 -25.6911 -17.1099 0.00000 520.000 520.000 false 0 0 "CROIXL61ROU.N" "CROIXL61ROU.N"
1 867 573 1415 -1 507 1210 0.00167901 0.00829629 0.00000 0.00000 0.00759375 0.00759375 1.00000 -1 -1 -58.8455 58.8966 -3.50255 2.01787 975.000 975.000 false 0 0 "CROIXL61VERTE" "CROIXL61VERTE"
1 868 573 1451 -1 507 1239 0.00254815 0.0169679 0.00000 0.00000 0.0156937 0.0156937 1.00000 -1 -1 -81.8284 81.9895 21.1884 -23.6953 1273.00 1273.00 false 0 0 "CROIXL61WEPPE" "CROIXL61WEPPE"
1 869 573 799 -1 507 688 0.000730864 0.00493827 0.00000 0.00000 0.00455625 0.00455625 1.00000 -1 -1 28.9293 -28.9239 1.65742 -2.66164 1273.00 1273.00 false 0 0 "CROIXL62H.VIN" "CROIXL62H.VIN"
1 870 573 1052 -1 507 905 0.000533333 0.00363457 0.00000 0.00000 0.00303750 0.00303750 1.00000 -1 -1 34.8571 -34.8514 1.12903 -1.78409 1273.00 1273.00 false 0 0 "CROIXL62P.ME5" "CROIXL62P.ME5"
1 871 573 1195 -1 507 1020 0.000493827 0.00100741 0.00000 0.00000 0.0744187 0.0744187 1.00000 -1 -1 23.6943 -23.6918 -3.11165 -13.8820 520.000 520.000 false 0 0 "CROIXL62ROU.N" "CROIXL62ROU.N"
1 872 574 707 -1 508 616 0.000661728 0.00136099 0.00000 0.00000 0.0399937 0.0399937 1.00000 -1 -1 -8.05502 8.05549 -0.674382 -8.18615 394.000 394.000 false 0 0 "CROLLL61FROGE" "CROLLL61FROGE"
1 873 575 764 -1 509 661 0.000138272 0.000572839 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 -1.29572 1.29573 -0.614874 0.498264 680.000 680.000 false 0 0 "CROUZL61GODIN" "CROUZL61GODIN"
1 874 576 844 -1 510 726 0.000730864 0.00430617 0.00000 0.00000 0.0136688 0.00405000 1.00000 -1 -1 -0.411565 0.411571 -0.660094 -1.30585 430.000 430.000 false 0 0 "CRUA5L61L.NEU" "CRUA5L61L.NEU"
1 875 577 844 -1 510 726 0.000730864 0.00430617 0.00000 0.00000 0.0136688 0.00405000 1.00000 -1 -1 -2.41152 2.41157 -2.65958 0.694147 430.000 430.000 false 0 0 "CRUA5L62L.NEU" "CRUA5L62L.NEU"
1 876 581 1487 -1 512 1274 1.97531e-05 0.000197531 0.00000 0.00000 0.00151875 0.00151875 1.00000 -1 -1 -2.78149 2.78149 2.10895 -2.44863 910.000 910.000 false 0 0 "CRUSEL61ZCRUS" "CRUSEL61ZCRUS"
1 877 582 1240 -1 513 1061 0.000967901 0.00646123 0.00000 0.00000 0.00973013 0.0677418 1.00000 -1 -1 28.1661 -28.1589 -7.70168 -0.998410 745.000 745.000 false 0 0 "CSLL8L61SAUMA" "CSLL8L61SAUMA"
1 878 582 148 -1 513 138 0.00287407 0.0178035 0.00000 0.00000 0.0196359 0.0173456 1.00000 -1 -1 -28.5711 28.6010 16.7009 -20.6818 745.000 745.000 false 0 0 "CSLL8L61TAMAR" "CSLL8L61TAMAR"
1 879 583 641 -1 514 564 0.00265482 0.0176158 0.00000 0.00000 0.0162000 0.0162000 1.00000 -1 -1 -27.7127 27.7318 5.67219 -9.24858 1062.00 1062.00 false 0 0 "CSLLEL61E.BOT" "CSLLEL61E.BOT"
1 880 583 660 -1 514 579 0.00236840 0.0157037 0.00000 0.00000 0.0141750 0.0141750 1.00000 -1 -1 2.04386 -2.04374 -0.324259 -2.91634 1062.00 1062.00 false 0 0 "CSLLEL61ESCAI" "CSLLEL61ESCAI"
1 881 584 1591 -1 515 1378 0.00123259 0.00822716 0.00000 0.00000 0.00759375 0.00708750 1.00000 -1 -1 46.4430 -46.4176 -14.1062 12.6132 1198.00 1198.00 false 0 0 "CTAURL61ZVILA" "CTAURL61ZVILA"
1 882 585 787 -1 516 677 0.00391111 0.0262518 0.00000 0.00000 0.0258187 0.0243000 1.00000 -1 -1 57.5894 -57.4576 18.6870 -23.3901 932.000 932.000 false 0 0 "CUBNEL61GREZI" "CUBNEL61GREZI"
1 883 585 107 -1 516 100 0.000720988 0.00771358 0.00000 0.00000 0.00967292 0.0104956 1.00000 -1 -1 16.0107 -16.0087 6.25472 -8.49580 1796.00 1796.00 false 0 0 "CUBNEL61MQIS" "CUBNEL61MQIS"
1 884 585 984 -1 516 846 0.00499556 0.0284247 0.00000 0.00000 0.0268312 0.0278438 1.00000 -1 -1 124.761 -124.068 -6.62751 4.46129 951.000 951.000 false 0 0 "CUBNEL61MTGUY" "CUBNEL61MTGUY"
1 885 585 1577 -1 516 1364 0.00432000 0.0291200 0.00000 0.00000 0.0533643 0.0910729 1.00000 -1 -1 154.781 -153.856 2.74722 -12.5734 1080.00 1080.00 false 0 0 "CUBNEL61ZSS11" "CUBNEL61ZSS11"
1 886 586 631 -1 517 555 0.00259695 0.0341274 0.00000 0.00000 0.590596 0.590596 1.00000 -1 -1 -243.672 245.054 -38.9756 -76.4073 3150.00 3150.00 false 0 0 "CUBNEL71DONZA" "CUBNEL71DONZA"
1 887 586 227 -1 517 211 0.00130194 0.0131717 0.00000 0.00000 0.170392 0.170392 1.00000 -1 -1 45.6366 -45.6109 -31.4702 -6.83354 2374.00 2374.00 false 0 0 "CUBNEL71SAUCA" "CUBNEL71SAUCA"
1 888 -1 -1 -1 517 555 0.00257341 0.0338331 0.00000 0.00000 0.585470 0.585448 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 3150.00 3150.00 false 0 0 "CUBNEL72DONZA" "CUBNEL72DONZA"
1 889 586 109 -1 517 101 0.000256233 0.00271676 0.00000 0.00000 0.0346560 0.0346560 1.00000 -1 -1 236.115 -235.988 8.20635 -14.6931 2258.00 2258.00 false 0 0 "CUBNEL72MQIS" "CUBNEL72MQIS"
1 890 586 227 -1 517 211 0.00130886 0.0132548 0.00000 0.00000 0.171836 0.171836 1.00000 -1 -1 45.3521 -45.3266 -31.5527 -7.07949 2374.00 2374.00 false 0 0 "CUBNEL72SAUCA" "CUBNEL72SAUCA"
1 891 587 1416 -1 518 1211 0.00276543 0.0184296 0.00000 0.00000 0.0172125 0.0172125 1.00000 -1 -1 -15.6578 15.6637 -1.82102 -2.10489 1172.00 1172.00 false 0 0 "CUPERL61VESLE" "CUPERL61VESLE"
1 892 -1 1488 -1 518 1275 0.000730864 0.00489877 0.00000 0.00000 0.00455625 0.00455625 1.00000 -1 -1 -99999.0 1.74725e-06 -99999.0 -1.04937 1172.00 1172.00 false 0 0 "CUPERL61ZCUPE" "CUPERL61ZCUPE"
1 893 588 791 -1 519 680 0.00211358 0.0126617 0.00000 0.00000 0.0116438 0.0116438 1.00000 -1 -1 32.0299 -32.0091 -8.80863 6.37448 880.000 880.000 false 0 0 "CURBAL61GRISO" "CURBAL61GRISO"
1 894 588 1469 -1 519 1257 0.000594568 0.00402370 0.00000 0.00000 0.00405000 0.00405000 1.00000 -1 -1 -32.3983 32.4066 -22.6563 21.8221 1126.00 1126.00 false 0 0 "CURBAL61ZBLAU" "CURBAL61ZBLAU"
1 895 589 70 -1 520 65 0.00126420 0.00841481 0.00000 0.00000 0.00759375 0.00759375 1.00000 -1 -1 -4.04725 4.04744 -1.75846 0.0100085 900.000 900.000 false 0 0 "CURTIL61GROSN" "CURTIL61GROSN"
1 896 -1 1489 -1 520 1276 1.97531e-05 0.000197531 0.00000 0.00000 0.00000 0.00000 1.00000 -1 -1 -99999.0 0.00000 -99999.0 -0.00000 900.000 900.000 false 0 0 "CURTIL61ZCUR5" "CURTIL61ZCUR5"
1 897 590 -1 -1 521 1093 0.000732914 0.00134159 0.00000 0.00000 0.136181 0.136181 1.00000 -1 -1 0.00155154 -99999.0 -31.0816 -99999.0 520.000 520.000 false 0 0 "CUS.PL61SSAMO" "CUS.PL61SSAMO"
1 898 592 1522 -1 523 1309 0.00240988 0.0160632 0.00000 0.00000 0.0148078 0.0148433 1.00000 -1 -1 -26.0559 26.1025 -39.2594 36.3388 1249.00 1249.00 false 0 0 "CXNAYL61ZJUST" "CXNAYL61ZJUST"
1 899 592 1496 -1 523 1283 0.00381235 0.0254815 0.00000 0.00000 0.0232875 0.0232875 1.00000 -1 -1 -13.5425 13.5805 -32.4784 27.6498 692.000 692.000 false 0 0 "CXNAYL62ZESPI" "CXNAYL62ZESPI"
1 900 593 1104 -1 524 951 1.97531e-05 0.000197531 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 -29.2064 29.2066 6.30391 -6.41844 1023.00 1023.00 false 0 0 "CXSSEL61POTEA" "CXSSEL61POTEA"
1 901 593 1151 -1 524 988 0.00316049 0.0210173 0.00000 0.00000 0.0187313 0.0187313 1.00000 -1 -1 43.0941 -43.0359 -18.0630 14.1476 1172.00 1172.00 false 0 0 "CXSSEL61RECY" "CXSSEL61RECY"
1 902 593 1593 -1 524 1380 0.00461235 0.0307062 0.00000 0.00000 0.0273375 0.0273375 1.00000 -1 -1 68.0634 -67.8762 -7.70136 2.68832 1140.00 1140.00 false 0 0 "CXSSEL61REVIG" "CXSSEL61REVIG"
1 903 593 1105 -1 524 951 1.97531e-05 0.000197531 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 -31.2064 31.2066 1.30391 -1.41830 1023.00 1023.00 false 0 0 "CXSSEL62POTEA" "CXSSEL62POTEA"
1 904 593 1106 -1 524 951 1.97531e-05 0.000197531 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 -11.2064 11.2064 -2.69609 2.58025 1023.00 1023.00 false 0 0 "CXSSEL63POTEA" "CXSSEL63POTEA"
1 905 594 1180 -1 525 1007 0.000138272 0.00136296 0.00000 0.00000 0.101250 0.101250 1.00000 -1 -1 0.00000 0.000157754 0.00000 -22.5317 -99999.0 -99999.0 false 0 0 "CYCOFL61RICHI" "CYCOFL61RICHI"
1 906 595 1180 -1 525 1007 0.000158025 0.00132346 0.00000 0.00000 0.0911250 0.0911250 1.00000 -1 -1 1.81899e-12 0.000146030 -1.45519e-11 -20.2783 -99999.0 -99999.0 false 0 0 "CYCOFL62RICHI" "CYCOFL62RICHI"
1 907 596 697 -1 526 608 0.000651852 0.000967901 0.00000 0.00000 0.0364500 0.0364500 1.00000 -1 -1 -48.2345 48.2476 -4.46371 -3.96019 400.000 400.000 false 0 0 "CZCELL61FOCH" "CZCELL61FOCH"
1 908 598 1408 -1 528 1203 0.000632099 0.00430617 0.00000 0.00000 0.00405000 0.00405000 1.00000 -1 -1 -57.1870 57.2051 -2.02457 1.22156 1273.00 1273.00 false 0 0 "CZRIEL61VENDI" "CZRIEL61VENDI"
1 909 600 950 -1 529 818 0.000632099 0.00286420 0.00000 0.00000 0.00253125 0.00253125 1.00000 -1 -1 181.772 -181.585 -36.4903 36.7507 881.000 881.000 false 0 0 "CZTRYL61MOISE" "CZTRYL61MOISE"
1 910 599 1100 -1 529 947 0.00124444 0.00841482 0.00000 0.00000 0.0232875 0.00759375 1.00000 -1 -1 57.6520 -57.6159 -8.69239 5.35983 520.000 520.000 false 0 0 "CZTRYL61PLISO" "CZTRYL61PLISO"
1 911 599 1252 -1 529 1073 0.00211358 0.0142420 0.00000 0.00000 0.0354375 0.0131625 1.00000 -1 -1 58.3560 -58.2928 3.44826 -8.64583 890.000 890.000 false 0 0 "CZTRYL61SENAR" "CZTRYL61SENAR"
1 912 601 -1 -1 530 826 1.97531e-05 0.000197531 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 -99999.0 -99999.0 false 0 0 "D.BRUL61MORCH" "D.BRUL61MORCH"
1 913 603 1329 -1 531 1141 2.70083e-05 0.000385041 0.00000 0.00000 0.00491104 0.00491104 1.00000 -1 -1 -35.9807 35.9811 -13.5811 12.4602 2600.00 2600.00 false 0 0 "D.BURL71TABAR" "D.BURL71TABAR"
1 914 602 1329 -1 531 1141 2.70083e-05 0.000385734 0.00000 0.00000 0.00492260 0.00492115 1.00000 -1 -1 925.166 -924.951 -227.800 229.729 2600.00 2600.00 false 0 0 "D.BURL72TABAR" "D.BURL72TABAR"
1 915 605 -1 -1 532 1141 2.70083e-05 0.000387812 0.00000 0.00000 0.00494426 0.00494426 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 2600.00 2600.00 false 0 0 "D.BUXL73TABAR" "D.BUXL73TABAR"
1 916 604 1329 -1 532 1141 2.70083e-05 0.000388504 0.00000 0.00000 0.00495003 0.00495003 1.00000 -1 -1 844.356 -844.178 -209.143 210.576 2600.00 2600.00 false 0 0 "D.BUXL74TABAR" "D.BUXL74TABAR"
1 917 606 880 -1 533 754 0.000608395 0.00403951 0.00000 0.00000 0.0708750 0.0232875 1.00000 -1 -1 -22.7311 22.7342 -0.490606 -10.1091 708.000 708.000 false 0 0 "D.FRAL61LINGO" "D.FRAL61LINGO"
1 918 606 880 -1 533 754 0.000594568 0.00411259 0.00000 0.00000 0.0754312 0.0217688 1.00000 -1 -1 -22.3899 22.3928 -1.26364 -9.67907 708.000 708.000 false 0 0 "D.FRAL62LINGO" "D.FRAL62LINGO"
1 919 607 960 -1 534 826 1.97531e-05 0.000197531 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 62.0039 -62.0032 -8.02543 7.91565 -99999.0 -99999.0 false 0 0 "D.GARL61MORCH" "D.GARL61MORCH"
1 920 53 723 -1 48 627 0.00539259 0.0296494 0.00000 0.00000 0.0379688 0.0258187 1.00000 -1 -1 0.214422 -0.214237 -6.15876 -0.926364 938.000 938.000 false 0 0 "DAMBRL61G.DEN" "DAMBRL61G.DEN"
1 921 53 1522 -1 48 1309 0.00345086 0.0231032 0.00000 0.00000 0.0322522 0.0213379 1.00000 -1 -1 -19.4026 19.4485 29.5656 -35.1799 957.000 957.000 false 0 0 "DAMBRL61ZJUST" "DAMBRL61ZJUST"
1 922 -1 1576 -1 48 1363 0.00137679 0.00636444 0.00000 0.00000 0.00555103 0.00552218 1.00000 -1 -1 -99999.0 4.95350e-06 -99999.0 -1.29285 888.000 888.000 false 0 0 "DAMBRL61ZSEMO" "DAMBRL61ZSEMO"
1 923 53 722 -1 48 627 0.00539259 0.0296296 0.00000 0.00000 0.0379688 0.0258187 1.00000 -1 -1 22.2144 -22.1904 -3.15875 -3.78480 938.000 938.000 false 0 0 "DAMBRL62G.DEN" "DAMBRL62G.DEN"
1 924 -1 1478 -1 48 1265 0.0121323 0.0552217 0.00000 0.00000 0.0470813 0.0475875 1.00000 -1 -1 -99999.0 0.00311775 -99999.0 -10.9322 881.000 881.000 false 0 0 "DAMBRL62ZCAR6" "DAMBRL62ZCAR6"
1 925 53 1496 -1 48 1283 0.00187654 0.0125432 0.00000 0.00000 0.0227813 0.0116438 1.00000 -1 -1 -29.8364 29.8909 45.7428 -49.1890 957.000 957.000 false 0 0 "DAMBRL62ZESPI" "DAMBRL62ZESPI"
1 926 54 745 -1 49 648 0.000587258 0.00770983 0.00000 0.00000 0.133206 0.133171 1.00000 -1 -1 12.9348 -12.9334 -25.6620 -4.95199 3465.00 3465.00 false 0 0 "DAMBRL71GATI5" "DAMBRL71GATI5"
1 927 54 1410 -1 49 1205 0.00114958 0.0116898 0.00000 0.00000 0.151620 0.151620 1.00000 -1 -1 -504.351 506.973 70.6991 -78.7960 2200.00 2200.00 false 0 0 "DAMBRL71VERGE" "DAMBRL71VERGE"
1 928 54 170 -1 49 160 0.00240997 0.0244460 0.00000 0.00000 0.316236 0.316236 1.00000 -1 -1 508.372 -502.921 -74.7838 57.1354 2366.00 2366.00 false 0 0 "DAMBRL71YVE.O" "DAMBRL71YVE.O"
1 929 54 745 -1 49 648 0.000587258 0.00771191 0.00000 0.00000 0.133242 0.133202 1.00000 -1 -1 12.9316 -12.9302 -25.6631 -4.95852 3465.00 3465.00 false 0 0 "DAMBRL72GATI5" "DAMBRL72GATI5"
1 930 54 1410 -1 49 1205 0.00114958 0.0116898 0.00000 0.00000 0.151620 0.151620 1.00000 -1 -1 -504.351 506.973 70.6991 -78.7960 2200.00 2200.00 false 0 0 "DAMBRL72VERGE" "DAMBRL72VERGE"
1 931 54 167 -1 49 157 0.00148061 0.0150325 0.00000 0.00000 0.193496 0.193496 1.00000 -1 -1 619.596 -614.631 -60.7751 66.6933 2366.00 2366.00 false 0 0 "DAMBRL72VLEJU" "DAMBRL72VLEJU"
1 932 608 1020 -1 535 874 0.00446420 0.0296691 0.00000 0.00000 0.0273375 0.0273375 1.00000 -1 -1 -7.92215 7.92499 -6.19346 -0.0191295 1172.00 1172.00 false 0 0 "DAMERL61NOGEN" "DAMERL61NOGEN"
1 933 608 1416 -1 535 1211 0.00515556 0.0344889 0.00000 0.00000 0.0318937 0.0318937 1.00000 -1 -1 -16.9224 16.9490 -20.9918 13.8640 1172.00 1172.00 false 0 0 "DAMERL61VESLE" "DAMERL61VESLE"
1 934 610 1379 -1 536 1178 0.00812247 0.0368573 0.00000 0.00000 0.0327787 0.0327022 1.00000 -1 -1 3.35106 -3.35012 -4.75600 -2.35253 558.000 558.000 false 0 0 "DANTOL61TUILI" "DANTOL61TUILI"
1 935 609 1412 -1 536 1207 0.0110815 0.0499358 0.00000 0.00000 0.0445500 0.0445500 1.00000 -1 -1 -50.5524 50.8218 8.92184 -17.7800 289.000 289.000 false 0 0 "DANTOL61VERLH" "DANTOL61VERLH"
1 936 -1 -1 -1 537 626 0.000335802 0.00217284 0.00000 0.00000 0.00202500 0.00202500 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 1308.00 1308.00 false 0 0 "DARBLL61G.COU" "DARBLL61G.COU"
1 937 -1 -1 -1 538 148 0.00510420 0.0237511 0.00000 0.00000 0.0197438 0.0202500 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 843.000 843.000 false 0 0 "DARCEL61VIELM" "DARCEL61VIELM"
1 938 611 1476 -1 538 1263 0.00596543 0.0271980 0.00000 0.00000 0.0227813 0.0227813 1.00000 -1 -1 2.30303 -2.30274 -2.96102 -2.17769 827.000 827.000 false 0 0 "DARCEL61ZC.SE" "DARCEL61ZC.SE"
1 939 612 683 -1 539 597 0.00156049 0.0104099 0.00000 0.00000 0.00961875 0.00961875 1.00000 -1 -1 135.763 -135.483 -39.2901 39.0211 1233.00 1233.00 false 0 0 "DARSEL61FEUIL" "DARSEL61FEUIL"
1 940 612 771 -1 539 668 0.000177778 0.00165926 0.00000 0.00000 0.00303750 0.00303750 1.00000 -1 -1 -356.880 357.085 31.0835 -29.8364 1950.00 1950.00 false 0 0 "DARSEL61GRACI" "DARSEL61GRACI"
1 941 612 1148 -1 539 985 0.00203457 0.0125630 0.00000 0.00000 0.0146812 0.0946688 1.00000 -1 -1 -77.2390 77.3508 -12.9212 1.42985 786.000 786.000 false 0 0 "DARSEL61RASSU" "DARSEL61RASSU"
1 942 612 1153 -1 539 990 0.000256790 0.00165926 0.00000 0.00000 0.00151875 0.00151875 1.00000 -1 -1 26.1037 -26.1017 13.7816 -14.1052 1233.00 1233.00 false 0 0 "DARSEL61RELA5" "DARSEL61RELA5"
1 943 612 683 -1 539 597 0.00143210 0.00955654 0.00000 0.00000 0.00901125 0.0132638 1.00000 -1 -1 147.889 -147.584 -42.6290 42.1885 1233.00 1233.00 false 0 0 "DARSEL62FEUIL" "DARSEL62FEUIL"
1 944 612 1153 -1 539 990 0.000158025 0.00106667 0.00000 0.00000 0.00253125 0.00202500 1.00000 -1 -1 40.5043 -40.5013 21.7029 -22.1875 1233.00 1233.00 false 0 0 "DARSEL62RELA5" "DARSEL62RELA5"
1 945 613 747 -1 540 650 0.00478025 0.0239467 0.00000 0.00000 0.0213718 0.0285874 1.00000 -1 -1 -69.2187 69.4233 -11.3950 6.70255 975.000 975.000 false 0 0 "DECHYL61GAVRE" "DECHYL61GAVRE"
1 946 -1 -1 -1 540 796 0.00336790 0.0363733 0.00000 0.00000 0.0136688 0.0136688 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 975.000 975.000 false 0 0 "DECHYL61MASTA" "DECHYL61MASTA"
1 947 613 1325 -1 540 1137 4.34568e-05 0.000130370 0.00000 0.00000 0.00482811 0.00482811 1.00000 -1 -1 0.501009 -0.501007 1.36580 -2.46470 460.000 460.000 false 0 0 "DECHYL61T.NOI" "DECHYL61T.NOI"
1 948 613 1326 -1 540 1137 4.14815e-05 0.000128395 0.00000 0.00000 0.00476331 0.00476331 1.00000 -1 -1 0.501009 -0.501008 1.36580 -2.44996 460.000 460.000 false 0 0 "DECHYL62T.NOI" "DECHYL62T.NOI"
1 949 614 1409 -1 541 1204 0.000442469 0.00191802 0.00000 0.00000 0.0865688 0.0840375 1.00000 -1 -1 -18.0510 18.0526 -0.711045 -18.7096 670.000 670.000 false 0 0 "DECINL61VENIS" "DECINL61VENIS"
1 950 615 1447 -1 542 1236 0.000902716 0.00602272 0.00000 0.00000 0.00556875 0.00556875 1.00000 -1 -1 -15.8070 15.8091 0.0276398 -1.19246 1308.00 1308.00 false 0 0 "DENNAL61WARAN" "DENNAL61WARAN"
1 951 626 221 -1 550 205 0.00235062 0.0164346 0.00000 0.00000 0.0146812 0.0146812 1.00000 -1 -1 -62.5759 62.6606 7.60925 -10.2804 1123.00 1123.00 false 0 0 "DETTWL61MARL6" "DETTWL61MARL6"
1 952 -1 1587 -1 1387 1374 0.000967901 0.00643951 0.00000 0.00000 0.00607500 0.00607500 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 1300.00 1300.00 false 0 0 "DIRINL62ZTREF" "DIRINL62ZTREF"
1 953 627 956 -1 551 823 0.00952889 0.0434410 0.00000 0.00000 0.0384750 0.0384750 1.00000 -1 -1 -169.761 172.266 33.9779 -31.4362 957.000 957.000 false 0 0 "DISTRL61MONDI" "DISTRL61MONDI"
1 954 628 734 -1 552 637 0.00123476 0.0124834 0.00000 0.00000 0.162883 0.163158 1.00000 -1 -1 630.118 -625.780 -106.131 112.243 2494.00 2494.00 false 0 0 "DISTRL71GALOR" "DISTRL71GALOR"
1 955 628 837 -1 552 721 0.000966067 0.00980263 0.00000 0.00000 0.126154 0.126419 1.00000 -1 -1 -536.359 538.807 50.8628 -55.1076 2200.00 2200.00 false 0 0 "DISTRL71JUMEA" "DISTRL71JUMEA"
1 956 628 1097 -1 552 944 0.00201524 0.0208379 0.00000 0.00000 0.270028 0.270028 1.00000 -1 -1 -187.023 187.640 -14.1995 -41.6753 2494.00 2494.00 false 0 0 "DISTRL71PICOC" "DISTRL71PICOC"
1 957 628 838 -1 552 721 0.000962604 0.00979224 0.00000 0.00000 0.127072 0.127072 1.00000 -1 -1 -97.9279 98.0087 -23.8349 -4.66335 2200.00 2200.00 false 0 0 "DISTRL72JUMEA" "DISTRL72JUMEA"
1 958 629 1140 -1 553 980 0.00420741 0.0290765 0.00000 0.00000 0.0273375 0.0273375 1.00000 -1 -1 103.744 -103.336 -16.2366 12.8874 1104.00 1104.00 false 0 0 "DOBERL61RAN.P" "DOBERL61RAN.P"
1 959 629 1364 -1 553 1170 0.00280494 0.0193778 0.00000 0.00000 0.0182250 0.0182250 1.00000 -1 -1 -143.737 144.250 0.517741 -1.09431 1217.00 1217.00 false 0 0 "DOBERL61TREGU" "DOBERL61TREGU"
1 960 230 962 -1 214 828 0.00223210 0.0149432 0.00000 0.00000 0.0146691 0.0665385 1.00000 -1 -1 2.16038 -2.14624 -28.4404 19.2340 1249.00 1249.00 false 0 0 "DOMLOL61MORIH" "DOMLOL61MORIH"
1 961 230 1581 -1 214 1368 0.00101728 0.00691161 0.00000 0.00000 0.0313875 0.0318937 1.00000 -1 -1 108.150 -108.045 -2.39805 -4.09143 934.000 934.000 false 0 0 "DOMLOL62ZSSL7" "DOMLOL62ZSSL7"
1 962 231 866 -1 215 743 0.000977147 0.0128456 0.00000 0.00000 0.222376 0.222376 1.00000 -1 -1 12.4822 -12.4595 -77.9712 24.6299 3465.00 3465.00 false 0 0 "DOMLOL71LAUNA" "DOMLOL71LAUNA"
1 963 231 890 -1 215 764 0.00101731 0.0103255 0.00000 0.00000 0.132848 0.132848 1.00000 -1 -1 -41.1767 41.1941 2.70816 -34.3647 2494.00 2494.00 false 0 0 "DOMLOL71LOUIS" "DOMLOL71LOUIS"
1 964 231 1036 -1 215 889 0.000637812 0.00805609 0.00000 0.00000 0.138136 0.138405 1.00000 -1 -1 -311.982 312.503 -42.8093 16.0982 3465.00 3465.00 false 0 0 "DOMLOL71OUDON" "DOMLOL71OUDON"
1 965 231 1049 -1 215 902 0.00235180 0.0253913 0.00000 0.00000 0.281580 0.288800 1.00000 -1 -1 324.107 -321.963 31.9089 -75.9496 2200.00 2200.00 false 0 0 "DOMLOL71P.HA5" "DOMLOL71P.HA5"
1 966 231 866 -1 215 743 0.000977839 0.0128476 0.00000 0.00000 0.222376 0.222376 1.00000 -1 -1 12.4780 -12.4553 -77.9633 24.6219 3465.00 3465.00 false 0 0 "DOMLOL72LAUNA" "DOMLOL72LAUNA"
1 967 231 891 -1 215 764 0.00101731 0.0103255 0.00000 0.00000 0.132848 0.132848 1.00000 -1 -1 -41.2401 41.2579 3.94911 -35.5977 2494.00 2494.00 false 0 0 "DOMLOL72LOUIS" "DOMLOL72LOUIS"
1 968 231 1036 -1 215 889 0.000657895 0.00831579 0.00000 0.00000 0.142585 0.142872 1.00000 -1 -1 -302.239 302.743 -42.5409 14.5508 3465.00 3465.00 false 0 0 "DOMLOL72OUDON" "DOMLOL72OUDON"
1 969 630 1412 -1 554 1207 0.00522272 0.0346706 0.00000 0.00000 0.0437248 0.0322633 1.00000 -1 -1 95.9148 -95.4744 -22.1958 16.5506 831.000 831.000 false 0 0 "DONZAL61VERLH" "DONZAL61VERLH"
1 970 -1 -1 -1 555 663 2.07756e-05 0.000301247 0.00000 0.00000 0.00580488 0.00580488 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 3150.00 3150.00 false 0 0 "DONZAL71GOLF5" "DONZAL71GOLF5"
1 971 631 76 -1 555 71 0.000697368 0.00910734 0.00000 0.00000 0.154245 0.157139 1.00000 -1 -1 426.528 -425.389 -69.5191 49.1146 3255.00 3255.00 false 0 0 "DONZAL71LESQU" "DONZAL71LESQU"
1 972 631 766 -1 555 663 1.93906e-05 0.000280471 0.00000 0.00000 0.00540200 0.00540200 1.00000 -1 -1 -1186.78 1187.03 224.916 -222.517 3465.00 3465.00 false 0 0 "DONZAL72GOLF5" "DONZAL72GOLF5"
1 973 631 156 -1 555 146 0.00124446 0.0164446 0.00000 0.00000 0.281184 0.283989 1.00000 -1 -1 236.785 -236.130 -89.9057 34.2436 3255.00 3255.00 false 0 0 "DONZAL72VERFE" "DONZAL72VERFE"
1 974 632 673 -1 556 592 0.00509630 0.0338370 0.00000 0.00000 0.0313875 0.0313875 1.00000 -1 -1 3.87315 -3.87143 -8.38054 1.26165 814.000 814.000 false 0 0 "DONZEL61FEROU" "DONZEL61FEROU"
1 975 632 1490 -1 556 1277 0.00505679 0.0300839 0.00000 0.00000 0.0283500 0.0283500 1.00000 -1 -1 -58.5531 58.7059 -2.91902 -2.62096 820.000 820.000 false 0 0 "DONZEL61ZDONZ" "DONZEL61ZDONZ"
1 976 633 1491 -1 557 1278 1.97531e-06 0.000197531 0.00000 0.00000 0.00354375 0.00303750 1.00000 -1 -1 -21.2346 21.2346 2.45902 -3.22084 886.000 886.000 false 0 0 "DOULOL61ZDOUL" "DOULOL61ZDOUL"
1 977 634 872 -1 558 749 0.000335803 0.00148148 0.00000 0.00000 0.00151875 0.00151875 1.00000 -1 -1 6.91827 -6.91809 3.35480 -3.70152 851.000 851.000 false 0 0 "DOUVRL61LESTA" "DOUVRL61LESTA"
1 978 634 1408 -1 558 1203 0.000651852 0.00434568 0.00000 0.00000 0.00405000 0.00405000 1.00000 -1 -1 -109.840 109.910 17.3495 -17.8058 1273.00 1273.00 false 0 0 "DOUVRL61VENDI" "DOUVRL61VENDI"
1 979 634 1466 -1 558 1254 0.000278519 0.00123654 0.00000 0.00000 0.00101250 0.00101250 1.00000 -1 -1 67.4015 -67.3850 -47.8085 47.6504 975.000 975.000 false 0 0 "DOUVRL61ZBERC" "DOUVRL61ZBERC"
1 980 634 873 -1 558 749 0.000335802 0.00150123 0.00000 0.00000 0.00151875 0.00151875 1.00000 -1 -1 8.91827 -8.91797 4.35480 -4.70098 851.000 851.000 false 0 0 "DOUVRL62LESTA" "DOUVRL62LESTA"
1 981 637 693 -1 560 604 0.00588049 0.0406183 0.00000 0.00000 0.0384750 0.0384750 1.00000 -1 -1 32.2288 -32.1744 -10.9243 2.31282 1250.00 1250.00 false 0 0 "DRONNL61FLERS" "DRONNL61FLERS"
1 982 637 1359 -1 560 1165 0.00120494 0.00809876 0.00000 0.00000 0.00759375 0.00759375 1.00000 -1 -1 -71.1665 71.2203 11.0387 -12.4498 1308.00 1308.00 false 0 0 "DRONNL61TOURB" "DRONNL61TOURB"
1 983 637 1359 -1 560 1165 0.00122469 0.00809876 0.00000 0.00000 0.00759375 0.00759375 1.00000 -1 -1 -71.1125 71.1671 11.2041 -12.6155 1308.00 1308.00 false 0 0 "DRONNL62TOURB" "DRONNL62TOURB"
1 984 638 1560 -1 561 1347 0.00128593 0.00586469 0.00000 0.00000 0.00455625 0.00455625 1.00000 -1 -1 -4.88894 4.88932 -3.09793 2.14204 982.000 982.000 false 0 0 "DUNESL61ZQ.EC" "DUNESL61ZQ.EC"
1 985 639 125 -1 562 116 0.00171259 0.0114588 0.00000 0.00000 0.0106312 0.0141750 1.00000 -1 -1 48.7497 -48.7024 -28.6793 26.1780 1062.00 1062.00 false 0 0 "DURANL61REALT" "DURANL61REALT"
1 986 639 1189 -1 562 1015 0.00146173 0.00975802 0.00000 0.00000 0.00911250 0.00911250 1.00000 -1 -1 -76.4695 76.5805 51.5467 -52.8634 1062.00 1062.00 false 0 0 "DURANL61ROGNA" "DURANL61ROGNA"
1 987 640 1492 -1 563 1279 3.55555e-05 0.000229136 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 -9.00000 9.00003 0.00000 -0.106585 1308.00 1308.00 false 0 0 "DUVIGL61ZDUV5" "DUVIGL61ZDUV5"
1 988 641 672 -1 564 591 0.00359506 0.0196346 0.00000 0.00000 0.0177188 0.0177188 1.00000 -1 -1 -63.3043 63.4330 7.13529 -10.4826 816.000 816.000 false 0 0 "E.BOTL61FAVAR" "E.BOTL61FAVAR"
1 989 641 932 -1 564 801 0.00142222 0.00821728 0.00000 0.00000 0.0126563 0.0880875 1.00000 -1 -1 0.408375 -0.408245 -4.64129 -6.87195 840.000 840.000 false 0 0 "E.BOTL61MAZAR" "E.BOTL61MAZAR"
1 990 641 1069 -1 564 919 0.00221234 0.0140444 0.00000 0.00000 0.0126563 0.0126563 1.00000 -1 -1 -29.2740 29.2944 12.6346 -15.3934 1001.00 1001.00 false 0 0 "E.BOTL61PALUN" "E.BOTL61PALUN"
1 991 641 1139 -1 564 979 0.00140840 0.00849383 0.00000 0.00000 0.0207563 0.213638 1.00000 -1 -1 -6.68446 6.68514 -5.58293 -21.2070 400.000 400.000 false 0 0 "E.BOTL61RABAT" "E.BOTL61RABAT"
1 992 641 125 -1 564 116 0.00264691 0.0176198 0.00000 0.00000 0.0162000 0.0162000 1.00000 -1 -1 -139.270 139.749 33.3662 -33.8778 1062.00 1062.00 false 0 0 "E.BOTL61REALT" "E.BOTL61REALT"
1 993 641 1069 -1 564 919 0.00221235 0.0139457 0.00000 0.00000 0.0131625 0.0131625 1.00000 -1 -1 -29.4608 29.4815 12.7062 -15.5796 1001.00 1001.00 false 0 0 "E.BOTL62PALUN" "E.BOTL62PALUN"
1 994 641 1477 -1 564 1264 0.000335802 0.00223210 0.00000 0.00000 0.00202500 0.00202500 1.00000 -1 -1 37.0580 -37.0539 1.88545 -2.32115 1062.00 1062.00 false 0 0 "E.BOTL64ZCAI5" "E.BOTL64ZCAI5"
1 995 642 -1 -1 565 1097 4.79426e-05 8.77583e-05 0.00000 0.00000 0.0996360 0.0996360 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 -99999.0 -99999.0 false 0 0 "E.HU7L77SSAVO" "E.HU7L77SSAVO"
1 996 643 1279 -1 565 1097 4.79426e-05 8.77583e-05 0.00000 0.00000 0.0996360 0.0996360 1.00000 -1 -1 313.271 -313.230 1.07001 -23.7292 -99999.0 -99999.0 false 0 0 "E.HU7L78SSAVO" "E.HU7L78SSAVO"
1 997 644 -1 -1 566 1096 0.000118519 0.000375309 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 -99999.0 -99999.0 false 0 0 "E.HUCL65SSAVO" "E.HUCL65SSAVO"
1 998 645 -1 -1 566 1096 4.79426e-05 8.77582e-05 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 -99999.0 -99999.0 false 0 0 "E.HUCL66SSAVO" "E.HUCL66SSAVO"
1 999 646 1537 -1 567 1324 6.91358e-05 0.000478025 0.00000 0.00000 0.0283500 0.0283500 1.00000 -1 -1 -3.49130 3.49132 1.07000 -7.39343 733.000 733.000 false 0 0 "E.RHOL61ZMANG" "E.RHOL61ZMANG"
1 1000 647 761 -1 568 659 0.000794074 0.00532543 0.00000 0.00000 0.0136688 0.00506250 1.00000 -1 -1 237.075 -236.679 34.0684 -33.5707 910.000 910.000 false 0 0 "ECHALL61GIVOR" "ECHALL61GIVOR"
1 1001 647 904 -1 568 775 0.00122469 0.00540444 0.00000 0.00000 0.00455625 0.00455625 1.00000 -1 -1 0.311920 -0.311728 3.71091 -4.76075 343.000 343.000 false 0 0 "ECHALL61MADE5" "ECHALL61MADE5"
1 1002 647 1184 -1 568 1011 0.00170864 0.0166380 0.00000 0.00000 0.0288563 0.0288563 1.00000 -1 -1 47.2998 -47.2665 0.0824211 -6.40589 1800.00 1800.00 false 0 0 "ECHALL61RIVIE" "ECHALL61RIVIE"
1 1003 647 1263 -1 568 1083 0.00174617 0.0159723 0.00000 0.00000 0.0288563 0.0283500 1.00000 -1 -1 101.611 -101.453 -14.6757 9.52534 1375.00 1375.00 false 0 0 "ECHALL61SOLEI" "ECHALL61SOLEI"
1 1004 647 761 -1 568 659 0.000800000 0.00535506 0.00000 0.00000 0.0136688 0.00860625 1.00000 -1 -1 235.763 -235.369 33.8048 -33.7281 910.000 910.000 false 0 0 "ECHALL62GIVOR" "ECHALL62GIVOR"
1 1005 647 1263 -1 568 1083 0.00489086 0.0230775 0.00000 0.00000 0.0192375 0.0197438 1.00000 -1 -1 68.0917 -67.8861 -16.8150 13.2893 639.000 639.000 false 0 0 "ECHALL62SOLEI" "ECHALL62SOLEI"
1 1006 648 1044 -1 569 897 0.000185596 0.00338643 0.00000 0.00000 0.0476520 0.0476520 1.00000 -1 -1 -857.983 859.146 -9.44735 19.4585 3465.00 3465.00 false 0 0 "ECHALL71P.COR" "ECHALL71P.COR"
1 1007 648 1044 -1 569 897 0.000185596 0.00339404 0.00000 0.00000 0.0476520 0.0476520 1.00000 -1 -1 -856.062 857.220 -9.54372 19.5076 3465.00 3465.00 false 0 0 "ECHALL72P.COR" "ECHALL72P.COR"
1 1008 649 913 -1 570 783 0.00377284 0.0252642 0.00000 0.00000 0.0232875 0.0232875 1.00000 -1 -1 -3.37829 3.38550 -16.7649 11.6223 1308.00 1308.00 false 0 0 "ECHINL61MANDA" "ECHINL61MANDA"
1 1009 649 1267 -1 570 1087 0.00523457 0.0237965 0.00000 0.00000 0.0211106 0.0211612 1.00000 -1 -1 -86.0731 86.4280 8.75618 -11.8469 1002.00 1002.00 false 0 0 "ECHINL61SORRU" "ECHINL61SORRU"
1 1010 650 1367 -1 571 1173 4.14815e-05 0.000126420 0.00000 0.00000 0.00455625 0.00455625 1.00000 -1 -1 -1.92995 1.92995 -0.277884 -0.743794 520.000 520.000 false 0 0 "EDITHL61TRI.P" "EDITHL61TRI.P"
1 1011 651 1367 -1 571 1173 3.10021e-05 9.50730e-05 0.00000 0.00000 0.00303750 0.00303750 1.00000 -1 -1 0.0700519 -0.0700503 2.06267 -2.74379 520.000 520.000 false 0 0 "EDITHL62TRI.P" "EDITHL62TRI.P"
1 1012 57 81 -1 52 76 0.0285551 0.0804464 0.00000 0.00000 0.0699891 0.0616967 1.00000 -1 -1 34.9398 -34.6258 -15.1820 0.895554 274.000 274.000 false 0 0 "EGUZOL61MARMA" "EGUZOL61MARMA"
1 1013 57 931 -1 52 800 0.0122469 0.0622222 0.00000 0.00000 0.0536625 0.0536625 1.00000 -1 -1 33.0131 -32.8105 22.4722 -33.6151 855.000 855.000 false 0 0 "EGUZOL61MAURE" "EGUZOL61MAURE"
1 1014 57 973 -1 52 838 0.00906667 0.0428839 0.00000 0.00000 0.0506250 0.0354375 1.00000 -1 -1 25.7763 -25.7214 -11.8250 2.13648 520.000 520.000 false 0 0 "EGUZOL61MOUS5" "EGUZOL61MOUS5"
1 1015 57 987 -1 52 848 0.0206025 0.0681086 0.00000 0.00000 0.0541687 0.0541687 1.00000 -1 -1 45.2706 -44.9002 -11.6319 0.392520 663.000 663.000 false 0 0 "EGUZOL61MTLUC" "EGUZOL61MTLUC"
1 1016 57 1027 -1 52 880 0.0166914 0.0752988 0.00000 0.00000 0.0668250 0.0668250 1.00000 -1 -1 41.5996 -41.3329 -18.5003 4.23544 619.000 619.000 false 0 0 "EGUZOL61ORANG" "EGUZOL61ORANG"
1 1017 57 1295 -1 52 1110 0.00773926 0.0326341 0.00000 0.00000 0.0307010 0.0301821 1.00000 -1 -1 25.0606 -25.0015 -19.5139 12.7069 832.000 832.000 false 0 0 "EGUZOL61SSFEY" "EGUZOL61SSFEY"
1 1018 57 1324 -1 52 1136 0.0166044 0.0786726 0.00000 0.00000 0.0656799 0.0657330 1.00000 -1 -1 38.1371 -37.9262 -11.1980 -2.95004 405.000 405.000 false 0 0 "EGUZOL61T.NO6" "EGUZOL61T.NO6"
1 1019 57 951 -1 52 819 0.0234074 0.110815 0.00000 0.00000 0.0926437 0.0926437 1.00000 -1 -1 0.141648 -0.141501 -9.86901 -11.5263 622.000 622.000 false 0 0 "EGUZOL63MOLE" "EGUZOL63MOLE"
1 1020 58 82 -1 53 77 0.00189889 0.0213373 0.00000 0.00000 0.213647 0.213250 1.00000 -1 -1 386.368 -383.919 -62.6570 40.1527 2170.00 2170.00 false 0 0 "EGUZOL71MARMA" "EGUZOL71MARMA"
1 1021 58 1099 -1 53 946 0.00182825 0.0205332 0.00000 0.00000 0.205048 0.205048 1.00000 -1 -1 -78.0679 78.1649 -13.5590 -33.2360 2332.00 2332.00 false 0 0 "EGUZOL71PLAUD" "EGUZOL71PLAUD"
1 1022 58 130 -1 53 121 0.00463296 0.0510180 0.00000 0.00000 0.579044 0.579044 1.00000 -1 -1 -5.27915 5.29954 -45.5963 -88.2054 1186.00 1186.00 false 0 0 "EGUZOL71RUEYR" "EGUZOL71RUEYR"
1 1023 58 152 -1 53 142 0.00105125 0.0138400 0.00000 0.00000 0.239615 0.239555 1.00000 -1 -1 -417.493 419.139 64.7721 -98.7502 3465.00 3465.00 false 0 0 "EGUZOL71VALDI" "EGUZOL71VALDI"
1 1024 58 1410 -1 53 1205 0.00288781 0.0317521 0.00000 0.00000 0.381216 0.378328 1.00000 -1 -1 244.068 -242.580 -19.3134 -52.1162 2200.00 2200.00 false 0 0 "EGUZOL71VERGE" "EGUZOL71VERGE"
1 1025 58 152 -1 53 142 0.00105055 0.0138317 0.00000 0.00000 0.239492 0.239399 1.00000 -1 -1 -417.745 419.391 64.8403 -98.7731 3465.00 3465.00 false 0 0 "EGUZOL72VALDI" "EGUZOL72VALDI"
1 1026 652 95 -1 572 90 0.00331852 0.0214716 0.00000 0.00000 0.0202500 0.0202500 1.00000 -1 -1 -113.025 113.413 25.3942 -27.5746 1140.00 1140.00 false 0 0 "ELANCL61MEZE5" "ELANCL61MEZE5"
1 1027 652 1238 -1 572 1059 0.00115160 0.00768395 0.00000 0.00000 0.00708750 0.00708750 1.00000 -1 -1 62.2344 -62.1928 -18.5343 17.1671 948.000 948.000 false 0 0 "ELANCL61SAULE" "ELANCL61SAULE"
1 1028 652 1275 -1 572 1094 0.00221235 0.0145580 0.00000 0.00000 0.0136688 0.0162000 1.00000 -1 -1 47.7818 -47.7365 -11.0278 7.86102 511.000 511.000 false 0 0 "ELANCL61SSAU5" "ELANCL61SSAU5"
1 1029 652 1411 -1 572 1206 0.000432593 0.00283062 0.00000 0.00000 0.00253125 0.00253125 1.00000 -1 -1 19.2093 -19.2079 0.0744270 -0.652400 1095.00 1095.00 false 0 0 "ELANCL61VERIN" "ELANCL61VERIN"
1 1030 652 169 -1 572 159 0.000509630 0.00377877 0.00000 0.00000 0.241988 0.241988 1.00000 -1 -1 -245.803 246.089 40.4199 -94.3557 1056.00 1056.00 false 0 0 "ELANCL61YVE.O" "ELANCL61YVE.O"
1 1031 -1 1545 -1 572 1332 0.00284642 0.0185205 0.00000 0.00000 0.0172125 0.0172125 1.00000 -1 -1 -99999.0 9.73003e-05 -99999.0 -3.97003 511.000 511.000 false 0 0 "ELANCL61ZMTJ5" "ELANCL61ZMTJ5"
1 1032 652 1238 -1 572 1059 0.00114568 0.00766420 0.00000 0.00000 0.00708750 0.00708750 1.00000 -1 -1 62.4050 -62.3634 -18.5573 17.1909 1023.00 1023.00 false 0 0 "ELANCL62SAULE" "ELANCL62SAULE"
1 1033 653 1493 -1 573 1280 0.000179753 0.00118716 0.00000 0.00000 0.00101250 0.00101250 1.00000 -1 -1 -3.32681 3.32684 2.67624 -2.91236 1308.00 1308.00 false 0 0 "EMALEL61ZEMAL" "EMALEL61ZEMAL"
1 1034 654 1494 -1 574 1281 9.87654e-05 0.000454321 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 1.45519e-11 2.88128e-09 2.91038e-11 -0.116278 286.000 286.000 false 0 0 "ENCHAL61ZENCH" "ENCHAL61ZENCH"
1 1035 655 825 -1 575 710 0.00570864 0.0259338 0.00000 0.00000 0.0217688 0.0217688 1.00000 -1 -1 -11.9059 11.9198 -13.9950 9.10865 617.000 617.000 false 0 0 "ENVALL61ISSOI" "ENVALL61ISSOI"
1 1036 655 1442 -1 575 1232 0.00179160 0.0120395 0.00000 0.00000 0.0111375 0.0111375 1.00000 -1 -1 -71.3133 71.4166 36.7574 -38.5802 814.000 814.000 false 0 0 "ENVALL61VOLVI" "ENVALL61VOLVI"
1 1037 658 1495 -1 577 1282 1.29339e-05 9.91600e-05 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 51.7718 -51.7715 -12.2348 12.1206 1172.00 1172.00 false 0 0 "EPIZOL61ZEPIZ" "EPIZOL61ZEPIZ"
1 1038 659 762 -1 578 660 0.000138272 0.000335802 0.00000 0.00000 0.0156937 0.0156937 1.00000 -1 -1 -41.8991 41.9012 -3.74357 0.133165 371.000 371.000 false 0 0 "ERASML61GOBEL" "ERASML61GOBEL"
1 1039 660 112 -1 579 104 0.00188839 0.0139141 0.00000 0.00000 0.341213 0.0617625 1.00000 -1 -1 -62.2630 62.3472 -4.10320 -41.2959 935.000 935.000 false 0 0 "ESCAIL61NEOUL" "ESCAIL61NEOUL"
1 1040 661 1496 -1 580 1283 1.97531e-05 9.87654e-05 0.00000 0.00000 0.00000 0.00000 1.00000 -1 -1 43.4718 -43.4714 -21.5371 21.5392 650.000 650.000 false 0 0 "ESPI5L62ZESPI" "ESPI5L62ZESPI"
1 1041 662 670 -1 581 589 0.00239802 0.0117551 0.00000 0.00000 0.0106971 0.0104338 1.00000 -1 -1 93.1621 -92.9601 -31.0902 29.6772 675.000 675.000 false 0 0 "ESTR6L61FAMAR" "ESTR6L61FAMAR"
1 1042 662 929 -1 581 798 0.00339753 0.0213728 0.00000 0.00000 0.0202500 0.0197438 1.00000 -1 -1 -117.892 118.331 25.5231 -27.2999 975.000 975.000 false 0 0 "ESTR6L61MAUBE" "ESTR6L61MAUBE"
1 1043 -1 -1 -1 581 1193 0.000809876 0.00555062 0.00000 0.00000 0.00506250 0.00506250 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 1273.00 1273.00 false 0 0 "ESTR6L61VALEN" "ESTR6L61VALEN"
1 1044 -1 747 -1 582 650 0.000335802 0.000671605 0.00000 0.00000 0.0234333 0.0234333 1.00000 -1 -1 -99999.0 2.11915e-05 -99999.0 -5.38597 480.000 480.000 false 0 0 "ETINCL61GAVRE" "ETINCL61GAVRE"
1 1045 663 747 -1 582 650 0.000335802 0.000671605 0.00000 0.00000 0.0231017 0.0231017 1.00000 -1 -1 -1.08577 1.08577 -1.66190 -3.64782 480.000 480.000 false 0 0 "ETINCL62GAVRE" "ETINCL62GAVRE"
1 1046 664 1582 -1 583 1369 0.00529383 0.0364642 0.00000 0.00000 0.0303750 0.0313875 1.00000 -1 -1 -125.866 126.645 14.0813 -15.5014 1070.00 1070.00 false 0 0 "ETIVAL61ZSSNA" "ETIVAL61ZSSNA"
1 1047 665 1520 -1 584 1307 0.00655802 0.0298074 0.00000 0.00000 0.0258187 0.0258187 1.00000 -1 -1 23.8984 -23.8243 -29.0206 23.5917 565.000 565.000 false 0 0 "ETUPEL61ZHIRS" "ETUPEL61ZHIRS"
1 1048 666 1528 -1 585 1315 0.00193185 0.0126815 0.00000 0.00000 0.0111375 0.0111375 1.00000 -1 -1 291.671 -290.204 2.86605 4.27470 1059.00 1059.00 false 0 0 "EYBENL61ZLANC" "EYBENL61ZLANC"
1 1049 667 1013 -1 586 869 0.0138272 0.0362963 0.00000 0.00000 0.0622080 0.0622080 1.00000 -1 -1 2.00169 -1.99454 0.452617 -13.9728 435.000 435.000 false 0 0 "F.EAUL41NEUF5" "F.EAUL41NEUF5"
1 1050 669 756 -1 588 654 1.97531e-05 0.000197531 0.00000 0.00000 0.00253125 0.00253125 1.00000 -1 -1 1.46392e-08 -2.91038e-11 -0.584920 -1.16415e-10 715.000 715.000 false 0 0 "FALLOL61GENN3" "FALLOL61GENN3"
1 1051 669 1024 -1 588 877 0.000316049 0.00106667 0.00000 0.00000 0.117956 0.117956 1.00000 -1 -1 103.859 -103.829 -30.3804 3.22889 620.000 620.000 false 0 0 "FALLOL61NOVIO" "FALLOL61NOVIO"
1 1052 669 1351 -1 588 1159 0.000395062 0.00270617 0.00000 0.00000 0.0212625 0.00405000 1.00000 -1 -1 36.0884 -36.0839 -0.990470 -1.90343 930.000 930.000 false 0 0 "FALLOL61TILLI" "FALLOL61TILLI"
1 1053 669 1024 -1 588 877 0.000209383 0.00153679 0.00000 0.00000 0.0987188 0.0830250 1.00000 -1 -1 75.4574 -75.4471 -11.9548 -8.96556 935.000 935.000 false 0 0 "FALLOL62NOVIO" "FALLOL62NOVIO"
1 1054 669 1589 -1 588 1376 0.00184494 0.0122291 0.00000 0.00000 0.0303750 0.0116438 1.00000 -1 -1 -181.838 182.378 23.3138 -24.5935 930.000 930.000 false 0 0 "FALLOL62ZV.BE" "FALLOL62ZV.BE"
1 1055 -1 1498 -1 588 1285 0.00122469 0.00782222 0.00000 0.00000 0.0248062 0.00759375 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 948.000 948.000 false 0 0 "FALLOL63ZFANA" "FALLOL63ZFANA"
1 1056 669 1497 -1 588 1284 0.00122469 0.00782222 0.00000 0.00000 0.0248062 0.00759375 1.00000 -1 -1 -150.528 150.772 14.5079 -16.6978 930.000 930.000 false 0 0 "FALLOL64ZFAN5" "FALLOL64ZFAN5"
1 1057 670 718 -1 589 623 0.00277926 0.0137877 0.00000 0.00000 0.0121500 0.0121500 1.00000 -1 -1 101.684 -101.361 -55.4266 54.2534 975.000 975.000 false 0 0 "FAMARL61G.CAI" "FAMARL61G.CAI"
1 1058 -1 1498 -1 1388 1285 0.000553086 0.00110617 0.00000 0.00000 0.0815063 0.0815063 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 425.000 425.000 false 0 0 "FANAUL63ZFANA" "FANAUL63ZFANA"
1 1059 1600 1497 -1 1388 1284 0.000553086 0.00110617 0.00000 0.00000 0.0815063 0.0815063 1.00000 -1 -1 -73.2602 73.2865 1.63720 -20.4323 425.000 425.000 false 0 0 "FANAUL64ZFAN5" "FANAUL64ZFAN5"
1 1060 671 774 -1 590 671 0.00503901 0.0337323 0.00000 0.00000 0.0309795 0.0309212 1.00000 -1 -1 -50.0170 50.1433 -21.5265 15.3367 1249.00 1249.00 false 0 0 "FARRAL61GRANZ" "FARRAL61GRANZ"
1 1061 671 1223 -1 590 1045 0.00377086 0.0251536 0.00000 0.00000 0.0376918 0.0235695 1.00000 -1 -1 -132.657 133.365 55.5571 -57.6991 1180.00 1180.00 false 0 0 "FARRAL61SAINT" "FARRAL61SAINT"
1 1062 673 1330 -1 592 1142 0.00491259 0.0326222 0.00000 0.00000 0.0303704 0.0304099 1.00000 -1 -1 -35.2528 35.3674 34.0798 -40.1686 814.000 814.000 false 0 0 "FEROUL61TALAM" "FEROUL61TALAM"
1 1063 674 -1 -1 593 595 0.000329877 0.00150321 0.00000 0.00000 0.00101250 0.00101250 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 641.000 641.000 false 0 0 "FESS5L61FESSE" "FESS5L61FESSE"
1 1064 675 678 -1 593 595 0.000296296 0.00134914 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 2.04441 -2.04438 -2.25197 2.13899 641.000 641.000 false 0 0 "FESS5L62FESSE" "FESS5L62FESSE"
1 1065 676 993 -1 594 854 6.92521e-06 0.000131579 0.00000 0.00000 0.00144400 0.00144400 1.00000 -1 -1 -4.81073 4.81073 0.511765 -0.846322 2200.00 2200.00 false 0 0 "FESS5L71MUHLB" "FESS5L71MUHLB"
1 1066 677 993 -1 594 854 6.92521e-06 0.000124654 0.00000 0.00000 0.00144400 0.00144400 1.00000 -1 -1 -4.81073 4.81073 2.51177 -2.84632 2200.00 2200.00 false 0 0 "FESS5L72MUHLB" "FESS5L72MUHLB"
1 1067 678 679 -1 595 596 1.97531e-06 0.00118519 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 -19.8120 19.8120 12.7581 -12.8653 9000.00 9000.00 false 0 0 "FESSEL61FESSH" "FESSEL61FESSH"
1 1068 678 1034 -1 595 887 0.00321975 0.0148346 0.00000 0.00000 0.0131625 0.0131625 1.00000 -1 -1 -46.1236 46.1890 10.5009 -13.1390 843.000 843.000 false 0 0 "FESSEL61OTTMA" "FESSEL61OTTMA"
1 1069 678 1440 -1 595 1230 0.000829630 0.00796049 0.00000 0.00000 0.0167063 0.0167063 1.00000 -1 -1 166.348 -166.122 -54.4696 52.8972 843.000 843.000 false 0 0 "FESSEL61VOGEL" "FESSEL61VOGEL"
1 1070 -1 680 -1 595 596 1.97531e-06 0.00118519 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 9000.00 9000.00 false 0 0 "FESSEL62FESSH" "FESSEL62FESSH"
1 1071 678 681 -1 595 596 1.97531e-06 0.00118519 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 -22.7752 22.7752 10.8962 -11.0025 9000.00 9000.00 false 0 0 "FESSEL63FESSH" "FESSEL63FESSH"
1 1072 678 682 -1 595 596 1.97531e-06 0.00118519 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 -45.3016 45.3017 13.2546 -13.3440 9000.00 9000.00 false 0 0 "FESSEL64FESSH" "FESSEL64FESSH"
1 1073 683 868 -1 597 745 0.00201481 0.0134914 0.00000 0.00000 0.0121500 0.0121500 1.00000 -1 -1 44.1479 -44.0641 -53.1127 50.9551 1233.00 1233.00 false 0 0 "FEUILL61LAVER" "FEUILL61LAVER"
1 1074 683 1101 -1 597 948 0.00109432 0.0115358 0.00000 0.00000 0.0181744 0.0178200 1.00000 -1 -1 21.7882 -21.7436 -65.7188 62.1582 1375.00 1375.00 false 0 0 "FEUILL61PONTE" "FEUILL61PONTE"
1 1075 683 1180 -1 597 1007 1.97531e-05 9.87654e-05 0.00000 0.00000 0.0202500 0.0202500 1.00000 -1 -1 111.440 -111.438 17.8243 -22.3191 1420.00 1420.00 false 0 0 "FEUILL61RICHI" "FEUILL61RICHI"
1 1076 683 1187 -1 597 1013 0.00120494 0.00800000 0.00000 0.00000 0.00759375 0.00759375 1.00000 -1 -1 30.5691 -30.5569 12.9612 -14.5680 928.000 928.000 false 0 0 "FEUILL61ROCAD" "FEUILL61ROCAD"
1 1077 683 1286 -1 597 1103 0.00402963 0.0274963 0.00000 0.00000 0.0258187 0.0258187 1.00000 -1 -1 -36.3275 36.3847 -18.9908 13.6048 878.000 878.000 false 0 0 "FEUILL61SSCHA" "FEUILL61SSCHA"
1 1078 -1 1101 -1 597 948 0.00109630 0.0115753 0.00000 0.00000 0.0182250 0.0177188 1.00000 -1 -1 -99999.0 4.10537e-05 -99999.0 -4.05113 1375.00 1375.00 false 0 0 "FEUILL62PONTE" "FEUILL62PONTE"
1 1079 683 1180 -1 597 1007 1.38272e-05 0.000122469 0.00000 0.00000 0.0243000 0.0243000 1.00000 -1 -1 89.3511 -89.3501 21.3739 -26.7719 1420.00 1420.00 false 0 0 "FEUILL62RICHI" "FEUILL62RICHI"
1 1080 684 1443 -1 598 1233 0.00272000 0.00832000 0.00000 0.00000 0.307800 0.307800 1.00000 -1 -1 -40.9915 41.0334 -25.7273 -45.2642 530.000 530.000 false 0 0 "FEURSL61VOLVO" "FEURSL61VOLVO"
1 1081 685 828 -1 599 713 0.00117136 0.00762667 0.00000 0.00000 0.00708750 0.00708750 1.00000 -1 -1 0.00000 6.77325e-06 -1.81899e-12 -1.63158 500.000 500.000 false 0 0 "FIRM5L61JACQU" "FIRM5L61JACQU"
1 1082 687 936 -1 600 805 0.000256233 0.00437673 0.00000 0.00000 0.0779760 0.0779760 1.00000 -1 -1 -4.55225 4.55250 0.390098 -19.0887 2600.00 2600.00 false 0 0 "FLAMAL71MENUE" "FLAMAL71MENUE"
1 1083 688 936 -1 600 805 0.000263158 0.00437673 0.00000 0.00000 0.0779760 0.0794200 1.00000 -1 -1 -4.55150 4.55215 7.30297 -26.1727 2600.00 2600.00 false 0 0 "FLAMAL72MENUE" "FLAMAL72MENUE"
1 1084 686 936 -1 600 805 0.000257618 0.00436080 0.00000 0.00000 0.0794200 0.0794200 1.00000 -1 -1 -8.10518 8.10587 6.43694 -25.4786 3465.00 3465.00 false 0 0 "FLAMAL73MENUE" "FLAMAL73MENUE"
1 1085 689 936 -1 600 805 0.000263158 0.00439058 0.00000 0.00000 0.0794200 0.0794200 1.00000 -1 -1 -3.10401 3.10587 19.4470 -38.4786 1950.00 1950.00 false 0 0 "FLAMAL74MENUE" "FLAMAL74MENUE"
1 1086 690 1451 -1 601 1239 2.37037e-05 0.000197531 0.00000 0.00000 0.00253125 0.00253125 1.00000 -1 -1 0.0470547 -0.0470370 -9.49282 8.91644 620.000 620.000 false 0 0 "FLAMEL61WEPPE" "FLAMEL61WEPPE"
1 1087 -1 1451 -1 601 1239 1.97531e-05 0.000197531 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 -99999.0 5.76536e-10 -99999.0 -0.115307 1273.00 1273.00 false 0 0 "FLAMEL62WEPPE" "FLAMEL62WEPPE"
1 1088 691 905 -1 602 776 0.000177778 0.000711111 0.00000 0.00000 0.0394875 0.0394875 1.00000 -1 -1 36.5023 -36.5002 -9.90330 0.779490 780.000 780.000 false 0 0 "FLANDL61MAGEN" "FLANDL61MAGEN"
1 1089 691 224 -1 602 208 0.000600494 0.00167506 0.00000 0.00000 0.0729000 0.0723938 1.00000 -1 -1 -57.9952 58.0139 7.42226 -24.1724 633.000 633.000 false 0 0 "FLANDL61ROMAI" "FLANDL61ROMAI"
1 1090 692 107 -1 603 100 0.0109432 0.0726518 0.00000 0.00000 0.0673313 0.0673313 1.00000 -1 -1 -94.3011 95.1866 -4.77311 -4.30277 1112.00 1112.00 false 0 0 "FLEACL61MQIS" "FLEACL61MQIS"
1 1091 692 984 -1 603 846 0.0119980 0.0486242 0.00000 0.00000 0.0460374 0.0460379 1.00000 -1 -1 -69.7371 70.2700 -0.376058 -7.65296 831.000 831.000 false 0 0 "FLEACL61MTGUY" "FLEACL61MTGUY"
1 1092 692 1017 -1 603 872 0.0164899 0.0675931 0.00000 0.00000 0.0638908 0.0640143 1.00000 -1 -1 84.1996 -82.7093 -60.4242 52.1523 831.000 831.000 false 0 0 "FLEACL61NIORT" "FLEACL61NIORT"
1 1093 692 1228 -1 603 1050 0.0159210 0.0723753 0.00000 0.00000 0.0637875 0.0642937 1.00000 -1 -1 30.7764 -30.5288 20.6154 -33.2628 642.000 642.000 false 0 0 "FLEACL61SANIL" "FLEACL61SANIL"
1 1094 692 1513 -1 603 1300 0.00843457 0.0561383 0.00000 0.00000 0.0521437 0.0521437 1.00000 -1 -1 -7.09372 7.16029 -34.3310 23.1283 951.000 951.000 false 0 0 "FLEACL61ZGRA6" "FLEACL61ZGRA6"
1 1095 693 865 -1 604 742 0.00991210 0.0447012 0.00000 0.00000 0.0718875 0.109856 1.00000 -1 -1 26.6909 -26.6294 -12.0697 -8.87321 539.000 539.000 false 0 0 "FLERSL61LAUNA" "FLERSL61LAUNA"
1 1096 693 1347 -1 604 1156 0.00760494 0.0366025 0.00000 0.00000 0.0329063 0.0329063 1.00000 -1 -1 -29.3559 29.4167 4.70188 -12.0954 795.000 795.000 false 0 0 "FLERSL61THIOT" "FLERSL61THIOT"
1 1097 693 1473 -1 604 1260 0.00511407 0.0351802 0.00000 0.00000 0.0329063 0.0329063 1.00000 -1 -1 -36.0675 36.1245 -2.11240 -5.19552 692.000 692.000 false 0 0 "FLERSL61ZBUTT" "FLERSL61ZBUTT"
1 1098 694 1444 -1 605 1234 0.00536099 0.0327842 0.00000 0.00000 0.0308813 0.0308813 1.00000 -1 -1 -59.5022 59.6764 4.99283 -10.7934 850.000 850.000 false 0 0 "FLEYRL61VOUGL" "FLEYRL61VOUGL"
1 1099 695 107 -1 606 100 0.00297482 0.0194746 0.00000 0.00000 0.0181875 0.0322162 1.00000 -1 -1 -71.0246 71.1611 7.75852 -12.5148 929.000 929.000 false 0 0 "FLOIRL61MQIS" "FLOIRL61MQIS"
1 1100 695 1094 -1 606 941 0.00266074 0.0178133 0.00000 0.00000 0.0162000 0.0162000 1.00000 -1 -1 -70.5842 70.7028 -5.06504 2.22013 932.000 932.000 false 0 0 "FLOIRL61PESSA" "FLOIRL61PESSA"
1 1101 695 107 -1 606 100 0.00298074 0.0194805 0.00000 0.00000 0.0181850 0.0329969 1.00000 -1 -1 -70.9978 71.1344 7.77333 -12.6171 929.000 929.000 false 0 0 "FLOIRL62MQIS" "FLOIRL62MQIS"
1 1102 696 1318 -1 607 1130 0.00337778 0.0200296 0.00000 0.00000 0.0192375 0.0192375 1.00000 -1 -1 -108.399 108.768 21.1703 -23.3178 1161.00 1161.00 false 0 0 "FLOREL61SSVIN" "FLOREL61SSVIN"
1 1103 698 1127 -1 608 969 0.000142222 0.000821728 0.00000 0.00000 0.0531562 0.0541687 1.00000 -1 -1 -20.3564 20.3570 -0.786655 -11.6442 430.000 430.000 false 0 0 "FOCH L61PUTEA" "FOCH L61PUTEA"
1 1104 697 1127 -1 608 969 0.000138272 0.000833580 0.00000 0.00000 0.0597375 0.0597375 1.00000 -1 -1 -48.4798 48.4827 1.49666 -15.3207 970.000 970.000 false 0 0 "FOCH L62PUTEA" "FOCH L62PUTEA"
1 1105 1382 699 -1 1180 609 0.000138272 0.000314074 0.00000 0.00000 0.0116438 0.0116438 1.00000 -1 -1 30.0247 -30.0236 3.41086 -6.09305 270.000 270.000 false 0 0 "FOLIEL61TURGO" "FOLIEL61TURGO"
1 1106 700 1181 -1 610 1008 0.00596543 0.0399012 0.00000 0.00000 0.0369563 0.0369563 1.00000 -1 -1 46.4900 -46.3697 4.33105 -11.6607 358.000 358.000 false 0 0 "FONT L61RIORG" "FONT L61RIORG"
1 1107 700 1468 -1 610 1256 0.000938272 0.00624790 0.00000 0.00000 0.00556875 0.00556875 1.00000 -1 -1 -84.0000 84.0604 -9.23041 8.39910 814.000 814.000 false 0 0 "FONT L61ZBILL" "FONT L61ZBILL"
1 1108 701 1032 -1 611 885 0.00440889 0.0214815 0.00000 0.00000 0.0202500 0.118462 1.00000 -1 -1 73.5012 -73.2084 -49.5871 34.9000 881.000 881.000 false 0 0 "FOSSEL61ORSON" "FOSSEL61ORSON"
1 1109 -1 1500 -1 612 1287 0.000370370 0.00111111 0.00000 0.00000 8.10000e-05 8.10000e-05 1.00000 -1 -1 -99999.0 2.53349e-10 -99999.0 -0.0168899 563.000 563.000 false 0 0 "FOUILL42ZFOUI" "FOUILL42ZFOUI"
1 1110 704 148 -1 613 138 0.00295309 0.0197867 0.00000 0.00000 0.0181607 0.0181592 1.00000 -1 -1 22.4095 -22.3955 3.46912 -7.46378 1233.00 1233.00 false 0 0 "FOUSCL61TAMAR" "FOUSCL61TAMAR"
1 1111 703 148 -1 613 138 0.00296296 0.0197333 0.00000 0.00000 0.0182250 0.0182250 1.00000 -1 -1 22.3546 -22.3400 5.36879 -9.37589 1233.00 1233.00 false 0 0 "FOUSCL62TAMAR" "FOUSCL62TAMAR"
1 1112 705 729 -1 614 633 0.000493827 0.00221235 0.00000 0.00000 0.00202500 0.00202500 1.00000 -1 -1 -20.8876 20.8897 -4.79411 4.37802 586.000 586.000 false 0 0 "FOUTEL61G.SYN" "FOUTEL61G.SYN"
1 1113 -1 -1 -1 614 633 0.000474074 0.00219259 0.00000 0.00000 0.00202500 0.00202500 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 586.000 586.000 false 0 0 "FOUTEL62G.SYN" "FOUTEL62G.SYN"
1 1114 61 68 -1 56 63 0.00208587 0.0255284 0.00000 0.00000 0.248368 0.206492 1.00000 -1 -1 -720.963 730.671 89.4112 -22.7709 1600.00 1600.00 false 0 0 "FRASNL71GEN.P" "FRASNL71GEN.P"
1 1115 61 219 -1 56 203 0.00143213 0.0156655 0.00000 0.00000 0.187720 0.187720 1.00000 -1 -1 594.132 -589.673 -85.1871 90.7109 2070.00 2070.00 false 0 0 "FRASNL71MAMBE" "FRASNL71MAMBE"
1 1116 706 1362 -1 615 1168 0.00272593 0.0182123 0.00000 0.00000 0.0268312 0.0212625 1.00000 -1 -1 -121.811 122.176 16.7173 -19.7533 1062.00 1062.00 false 0 0 "FREJUL61TRANS" "FREJUL61TRANS"
1 1117 706 1362 -1 615 1168 0.00275556 0.0182025 0.00000 0.00000 0.0258187 0.0217688 1.00000 -1 -1 -121.814 122.183 17.0419 -20.0202 1062.00 1062.00 false 0 0 "FREJUL62TRANS" "FREJUL62TRANS"
1 1118 707 957 -1 616 824 0.000231111 0.00117136 0.00000 0.00000 0.0561938 0.0561938 1.00000 -1 -1 56.0555 -56.0486 5.81448 -18.2277 525.000 525.000 false 0 0 "FROGEL61MONNE" "FROGEL61MONNE"
1 1119 707 1528 -1 616 1315 0.000509630 0.00334617 0.00000 0.00000 0.00303750 0.00303750 1.00000 -1 -1 -288.845 289.229 13.5280 -11.6759 1059.00 1059.00 false 0 0 "FROGEL61ZLANC" "FROGEL61ZLANC"
1 1120 707 1542 -1 616 1329 0.00196938 0.0116780 0.00000 0.00000 0.0111375 0.0111375 1.00000 -1 -1 200.094 -199.382 -0.816510 2.57747 1059.00 1059.00 false 0 0 "FROGEL61ZMER7" "FROGEL61ZMER7"
1 1121 709 1501 -1 617 1288 1.97531e-05 0.000197531 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 -29.9098 29.9100 -7.17707 7.06168 1172.00 1172.00 false 0 0 "FROMAL63ZFRO6" "FROMAL63ZFRO6"
1 1122 708 1502 -1 617 1289 1.97531e-05 0.000197531 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 0.923165 -0.923164 -1.07307 0.956079 1172.00 1172.00 false 0 0 "FROMAL64ZFRO7" "FROMAL64ZFRO7"
1 1123 710 1495 -1 618 1282 0.00383210 0.0197333 0.00000 0.00000 0.0182250 0.0177188 1.00000 -1 -1 -80.9883 81.2092 6.05099 -9.04969 899.000 899.000 false 0 0 "FRONCL61ZEPIZ" "FRONCL61ZEPIZ"
1 1124 711 914 -1 619 784 0.000718144 0.00944391 0.00000 0.00000 0.163605 0.163172 1.00000 -1 -1 0.418837 -0.403829 30.2684 -67.9042 3465.00 3465.00 false 0 0 "FRUGEL71MANDA" "FRUGEL71MANDA"
1 1125 714 1503 -1 621 1290 1.55963e-05 9.87763e-05 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 14.6289 -14.6288 -20.0230 19.9080 724.000 724.000 false 0 0 "G.BA5L62ZG.BA" "G.BA5L62ZG.BA"
1 1126 715 761 -1 622 659 7.11111e-05 0.000478025 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 -38.1736 38.1746 -14.0975 13.9884 900.000 900.000 false 0 0 "G.BANL61GIVOR" "G.BANL61GIVOR"
1 1127 716 761 -1 622 659 6.51852e-05 0.000434568 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 -34.0309 34.0318 -18.9171 18.8068 468.000 468.000 false 0 0 "G.BANL62GIVOR" "G.BANL62GIVOR"
1 1128 717 761 -1 622 659 4.14815e-05 0.000412840 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 -42.1540 42.1547 -15.7198 15.6111 468.000 468.000 false 0 0 "G.BANL63GIVOR" "G.BANL63GIVOR"
1 1129 718 927 -1 623 796 0.000493827 0.00331852 0.00000 0.00000 0.00303750 0.00303750 1.00000 -1 -1 -26.6388 26.6470 -34.9317 34.2884 1273.00 1273.00 false 0 0 "G.CAIL61MASTA" "G.CAIL61MASTA"
1 1130 718 1398 -1 623 1193 0.00319605 0.0163141 0.00000 0.00000 0.0237937 0.0141750 1.00000 -1 -1 59.4492 -59.3459 10.5034 -14.3248 915.000 915.000 false 0 0 "G.CAIL61VALEN" "G.CAIL61VALEN"
1 1131 718 1588 -1 623 1375 0.00356543 0.0130035 0.00000 0.00000 0.0111375 0.0106312 1.00000 -1 -1 23.8730 -23.8547 2.92730 -5.35737 584.000 584.000 false 0 0 "G.CAIL61ZTRIT" "G.CAIL61ZTRIT"
1 1132 718 927 -1 623 796 0.000511605 0.00339753 0.00000 0.00000 0.00313875 0.00313875 1.00000 -1 -1 -26.0711 26.0792 -34.0852 33.4173 1273.00 1273.00 false 0 0 "G.CAIL62MASTA" "G.CAIL62MASTA"
1 1133 718 1398 -1 623 1193 0.00376889 0.0195477 0.00000 0.00000 0.0172125 0.0177188 1.00000 -1 -1 49.6106 -49.5257 9.22447 -12.7808 975.000 975.000 false 0 0 "G.CAIL62VALEN" "G.CAIL62VALEN"
1 1134 718 927 -1 623 796 0.000987655 0.00487901 0.00000 0.00000 0.00455625 0.00455625 1.00000 -1 -1 -19.1414 19.1488 -22.8666 21.8559 975.000 975.000 false 0 0 "G.CAIL63MASTA" "G.CAIL63MASTA"
1 1135 -1 1447 -1 625 1236 0.000355556 0.00331852 0.00000 0.00000 0.00607500 0.00607500 1.00000 -1 -1 -99999.0 1.38934e-06 -99999.0 -1.28639 2200.00 2200.00 false 0 0 "G.COLL61WARAN" "G.COLL61WARAN"
1 1136 720 1447 -1 625 1236 0.000359506 0.00335605 0.00000 0.00000 0.00607500 0.0106312 1.00000 -1 -1 -445.988 446.809 -197.905 203.806 2000.00 2000.00 false 0 0 "G.COLL62WARAN" "G.COLL62WARAN"
1 1137 721 1197 -1 626 1021 0.00281086 0.0188227 0.00000 0.00000 0.0172125 0.0172125 1.00000 -1 -1 -9.24848 9.25132 -7.52300 3.57508 1308.00 1308.00 false 0 0 "G.COUL61ROUGE" "G.COUL61ROUGE"
1 1138 721 1313 -1 626 1125 0.00108642 0.00720198 0.00000 0.00000 0.00658125 0.00658125 1.00000 -1 -1 37.7284 -37.7149 -1.56328 0.137786 1300.00 1300.00 false 0 0 "G.COUL61SSROU" "G.COUL61SSROU"
1 1139 721 1405 -1 626 1200 0.00307951 0.0206281 0.00000 0.00000 0.0187313 0.0187313 1.00000 -1 -1 -92.2493 92.4771 0.265896 -3.06120 1308.00 1308.00 false 0 0 "G.COUL61VAUPA" "G.COUL61VAUPA"
1 1140 721 1196 -1 626 1021 0.00282469 0.0189235 0.00000 0.00000 0.0172125 0.0172125 1.00000 -1 -1 -20.6105 20.6366 -27.2756 23.4696 1308.00 1308.00 false 0 0 "G.COUL62ROUGE" "G.COUL62ROUGE"
1 1141 721 1313 -1 626 1125 0.00106667 0.00720198 0.00000 0.00000 0.00658125 0.00658125 1.00000 -1 -1 37.7455 -37.7323 -1.46234 0.0369206 1308.00 1308.00 false 0 0 "G.COUL62SSROU" "G.COUL62SSROU"
1 1142 721 1405 -1 626 1200 0.00302222 0.0201086 0.00000 0.00000 0.0187313 0.0187313 1.00000 -1 -1 -94.6161 94.8513 0.421385 -3.17772 1308.00 1308.00 false 0 0 "G.COUL62VAUPA" "G.COUL62VAUPA"
1 1143 721 1405 -1 626 1200 0.00302222 0.0201679 0.00000 0.00000 0.0187313 0.0222750 1.00000 -1 -1 -94.3453 94.5791 0.373233 -3.54364 1000.00 1000.00 false 0 0 "G.COUL63VAUPA" "G.COUL63VAUPA"
1 1144 724 954 -1 628 821 0.000142222 0.000436543 0.00000 0.00000 0.0162000 0.0162000 1.00000 -1 -1 1.12041 -1.12039 1.60213 -5.16155 325.000 325.000 false 0 0 "G.ILEL61MOLL5" "G.ILEL61MOLL5"
1 1145 724 1542 -1 628 1329 0.000981728 0.00829037 0.00000 0.00000 0.0202500 0.0126563 1.00000 -1 -1 -178.008 178.293 9.37142 -10.5875 966.000 966.000 false 0 0 "G.ILEL61ZMER7" "G.ILEL61ZMER7"
1 1146 724 953 -1 628 821 0.000136296 0.000418766 0.00000 0.00000 0.0156937 0.0156937 1.00000 -1 -1 -0.879593 0.879600 0.602105 -4.05034 255.000 255.000 false 0 0 "G.ILEL62MOLL5" "G.ILEL62MOLL5"
1 1147 726 825 -1 630 710 3.75309e-05 0.000189630 0.00000 0.00000 0.00911250 0.00911250 1.00000 -1 -1 -3.61263 3.61264 3.44712 -5.52556 515.000 515.000 false 0 0 "G.MASL61ISSOI" "G.MASL61ISSOI"
1 1148 -1 825 -1 630 710 3.75309e-05 0.000189630 0.00000 0.00000 0.00911250 0.00911250 1.00000 -1 -1 -99999.0 3.55422e-07 -99999.0 -2.07849 515.000 515.000 false 0 0 "G.MASL62ISSOI" "G.MASL62ISSOI"
1 1149 727 1405 -1 631 1200 0.00106074 0.00703802 0.00000 0.00000 0.0303750 0.00658125 1.00000 -1 -1 -36.9913 37.0114 -32.1600 28.0362 820.000 820.000 false 0 0 "G.QUEL61VAUPA" "G.QUEL61VAUPA"
1 1150 728 794 -1 632 683 0.000171852 0.00133531 0.00000 0.00000 0.277931 0.281576 1.00000 -1 -1 0.00000 0.00155425 1.45519e-11 -65.4719 1660.00 1660.00 false 0 0 "G.RIVL61GUERS" "G.RIVL61GUERS"
1 1151 729 817 -1 633 703 0.00226370 0.0150558 0.00000 0.00000 0.0136688 0.0136688 1.00000 -1 -1 -17.1613 17.1937 -36.2327 33.5587 1308.00 1308.00 false 0 0 "G.SYNL61HOLQU" "G.SYNL61HOLQU"
1 1152 729 1130 -1 633 972 0.00206222 0.0137975 0.00000 0.00000 0.0127069 0.0127069 1.00000 -1 -1 56.6255 -56.5623 2.52916 -4.77401 1050.00 1050.00 false 0 0 "G.SYNL61Q.ECL" "G.SYNL61Q.ECL"
1 1153 729 1203 -1 633 1027 0.000375309 0.00250864 0.00000 0.00000 0.00202500 0.00202500 1.00000 -1 -1 47.8897 -47.8800 20.3780 -20.7387 1308.00 1308.00 false 0 0 "G.SYNL61ROZEB" "G.SYNL61ROZEB"
1 1154 729 1447 -1 633 1236 0.00174617 0.0116484 0.00000 0.00000 0.0107831 0.0107831 1.00000 -1 -1 -36.4916 36.5251 -27.3040 25.2521 1250.00 1250.00 false 0 0 "G.SYNL61WARAN" "G.SYNL61WARAN"
1 1155 729 1453 -1 633 1241 0.000908642 0.00478025 0.00000 0.00000 0.00405000 0.00455625 1.00000 -1 -1 24.2741 -24.2681 9.84492 -10.7175 982.000 982.000 false 0 0 "G.SYNL61WESTH" "G.SYNL61WESTH"
1 1156 729 1560 -1 633 1347 0.00165531 0.0110894 0.00000 0.00000 0.0101250 0.0101250 1.00000 -1 -1 4.88970 -4.88932 -0.622669 -1.50350 982.000 982.000 false 0 0 "G.SYNL61ZQ.EC" "G.SYNL61ZQ.EC"
1 1157 729 1447 -1 633 1236 0.00174617 0.0116405 0.00000 0.00000 0.0106312 0.0106312 1.00000 -1 -1 -36.5184 36.5520 -27.3018 25.2820 1250.00 1250.00 false 0 0 "G.SYNL62WARAN" "G.SYNL62WARAN"
1 1158 729 1453 -1 633 1241 0.000904691 0.00473877 0.00000 0.00000 0.00405000 0.00405000 1.00000 -1 -1 24.4911 -24.4851 9.91363 -10.7328 982.000 982.000 false 0 0 "G.SYNL62WESTH" "G.SYNL62WESTH"
1 1159 729 1447 -1 633 1236 0.00167901 0.0112198 0.00000 0.00000 0.0101250 0.0101250 1.00000 -1 -1 -37.8803 37.9150 -28.2452 26.3407 1308.00 1308.00 false 0 0 "G.SYNL63WARAN" "G.SYNL63WARAN"
1 1160 730 1149 -1 634 986 5.92593e-05 0.000138272 0.00000 0.00000 0.00405000 0.00405000 1.00000 -1 -1 -37.0136 37.0144 11.7777 -12.6945 255.000 255.000 false 0 0 "GABIOL61RATIE" "GABIOL61RATIE"
1 1161 732 1505 -1 635 1292 1.97531e-05 0.000197531 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 -18.9189 18.9189 -3.24648 3.12993 1172.00 1172.00 false 0 0 "GALERL62ZGAL5" "GALERL62ZGAL5"
1 1162 731 1506 -1 635 1293 1.97531e-05 0.000197531 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 -14.3727 14.3727 -1.03457 0.917639 1172.00 1172.00 false 0 0 "GALERL64ZGALE" "GALERL64ZGALE"
1 1163 733 930 -1 636 799 0.000181728 0.00199704 0.00000 0.00000 0.180934 0.194856 1.00000 -1 -1 76.5011 -76.4912 1.56437 -45.1858 1250.00 1250.00 false 0 0 "GALORL61MAUGE" "GALORL61MAUGE"
1 1164 735 907 -1 638 778 0.000217284 0.000809876 0.00000 0.00000 0.0501188 0.0501188 1.00000 -1 -1 -49.2406 49.2451 -4.27799 -7.30642 920.000 920.000 false 0 0 "GAMBEL61MALA6" "GAMBEL61MALA6"
1 1165 736 1250 -1 639 1071 0.00381037 0.0254104 0.00000 0.00000 0.0237937 0.0232875 1.00000 -1 -1 61.2957 -61.1625 5.66510 -9.91154 1100.00 1100.00 false 0 0 "GAMBSL61SELTZ" "GAMBSL61SELTZ"
1 1166 737 103 -1 640 96 0.00495802 0.0325136 0.00000 0.00000 0.0303750 0.0298687 1.00000 -1 -1 95.7238 -95.2536 -41.4395 37.7354 880.000 880.000 false 0 0 "GAMPAL61MIONS" "GAMPAL61MIONS"
1 1167 737 1046 -1 640 899 0.00296494 0.0193956 0.00000 0.00000 0.0182250 0.0182250 1.00000 -1 -1 138.316 -137.747 -50.4624 50.0878 880.000 880.000 false 0 0 "GAMPAL61P.EVE" "GAMPAL61P.EVE"
1 1168 737 1070 -1 640 920 0.000485926 0.00294124 0.00000 0.00000 0.0167063 0.0759375 1.00000 -1 -1 2.19411 -2.19381 -9.88121 -0.484206 545.000 545.000 false 0 0 "GAMPAL61PAPIN" "GAMPAL61PAPIN"
1 1169 737 1219 -1 640 1041 0.000590617 0.00395654 0.00000 0.00000 0.00354375 0.00354375 1.00000 -1 -1 -38.2803 38.2881 0.733820 -1.47494 1123.00 1123.00 false 0 0 "GAMPAL61SABLO" "GAMPAL61SABLO"
1 1170 737 1486 -1 640 1273 0.00155654 0.0102242 0.00000 0.00000 0.00961875 0.00961875 1.00000 -1 -1 -12.6124 12.6154 6.60103 -8.73202 880.000 880.000 false 0 0 "GAMPAL61ZCPB5" "GAMPAL61ZCPB5"
1 1171 -1 1507 -1 1389 1294 0.000531358 0.00353383 0.00000 0.00000 0.00303750 0.00303750 1.00000 -1 -1 -99999.0 5.54052e-07 -99999.0 -0.686546 1100.00 1100.00 false 0 0 "GANDRL62ZGAN5" "GANDRL62ZGAN5"
1 1172 -1 -1 -1 641 1129 0.0214933 0.0611832 0.00000 0.00000 0.0562292 0.0554936 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 325.000 325.000 false 0 0 "GANGEL61SSVIC" "GANGEL61SSVIC"
1 1173 738 1425 -1 641 1220 0.0146923 0.0450528 0.00000 0.00000 0.0412219 0.0422192 1.00000 -1 -1 -1.18672 1.19247 1.85879 -11.4378 470.000 470.000 false 0 0 "GANGEL61VIRAD" "GANGEL61VIRAD"
1 1174 739 239 -1 642 223 0.00136296 0.00910617 0.00000 0.00000 0.00860625 0.0217688 1.00000 -1 -1 -63.8111 63.8665 23.4454 -26.5628 814.000 814.000 false 0 0 "GARCHL61SSELO" "GARCHL61SSELO"
1 1175 739 1509 -1 642 1296 0.0111822 0.0745798 0.00000 0.00000 0.0688500 0.0688500 1.00000 -1 -1 36.2590 -36.1307 -10.1298 -4.82041 358.000 358.000 false 0 0 "GARCHL61ZGIEN" "GARCHL61ZGIEN"
1 1176 740 820 -1 643 706 0.000869136 0.00440691 0.00000 0.00000 0.210600 0.210600 1.00000 -1 -1 59.5308 -59.5034 -31.9905 -16.0011 663.000 663.000 false 0 0 "GARD7L61HYERE" "GARD7L61HYERE"
1 1177 741 830 -1 644 715 0.000217284 0.000474074 0.00000 0.00000 0.0222750 0.0222750 1.00000 -1 -1 -39.0427 39.0456 -2.24318 -2.90625 500.000 500.000 false 0 0 "GARIBL61JAVEL" "GARIBL61JAVEL"
1 1178 742 1555 -1 645 1342 0.000100741 0.000511605 0.00000 0.00000 0.0244964 0.0244964 1.00000 -1 -1 -19.5232 19.5235 -1.23555 -4.27409 500.000 500.000 false 0 0 "GARIEL61ZPARR" "GARIEL61ZPARR"
1 1179 743 1508 -1 646 1295 1.96116e-05 9.80581e-05 0.00000 0.00000 1.67062e-05 1.67062e-05 1.00000 -1 -1 -2.91038e-11 2.91038e-11 0.00000 -0.00378403 928.000 928.000 false 0 0 "GARRIL61ZGARR" "GARRIL61ZGARR"
1 1180 744 1494 -1 647 1281 0.00276543 0.0129975 0.00000 0.00000 0.0106312 0.0106312 1.00000 -1 -1 31.9580 -31.9319 6.72756 -9.05111 549.000 549.000 false 0 0 "GATELL61ZENCH" "GATELL61ZENCH"
1 1181 744 1580 -1 647 1367 0.000108642 0.000553086 0.00000 0.00000 0.0264176 0.0264176 1.00000 -1 -1 -34.7616 34.7630 12.4693 -18.5500 705.000 705.000 false 0 0 "GATELL61ZSSG7" "GATELL61ZSSG7"
1 1182 745 746 -1 648 649 0.00120499 0.0158449 0.00000 0.00000 0.274360 0.274360 1.00000 -1 -1 -471.568 473.937 31.1408 -63.0214 3195.00 3195.00 false 0 0 "GATI5L71GAUGL" "GATI5L71GAUGL"
1 1183 745 1329 -1 648 1141 0.000623269 0.00817175 0.00000 0.00000 0.141512 0.141512 1.00000 -1 -1 -322.451 323.031 38.9373 -63.8420 3465.00 3465.00 false 0 0 "GATI5L71TABAR" "GATI5L71TABAR"
1 1184 745 746 -1 648 649 0.00121330 0.0159210 0.00000 0.00000 0.275410 0.274552 1.00000 -1 -1 -469.296 471.659 30.7930 -62.9662 3195.00 3195.00 false 0 0 "GATI5L72GAUGL" "GATI5L72GAUGL"
1 1185 745 1329 -1 648 1141 0.000623269 0.00817175 0.00000 0.00000 0.141512 0.141512 1.00000 -1 -1 -322.451 323.031 38.9373 -63.8420 3465.00 3465.00 false 0 0 "GATI5L72TABAR" "GATI5L72TABAR"
1 1186 64 881 -1 59 755 0.00162173 0.0109491 0.00000 0.00000 0.0377035 0.0438473 1.00000 -1 -1 19.7307 -19.6947 -49.6277 40.7984 1080.00 1080.00 false 0 0 "GAUDIL61LIVIE" "GAUDIL61LIVIE"
1 1187 64 961 -1 59 827 0.00436148 0.0194074 0.00000 0.00000 0.0173244 0.0173244 1.00000 -1 -1 -18.6510 18.6729 -16.3729 12.6208 940.000 940.000 false 0 0 "GAUDIL61MOREA" "GAUDIL61MOREA"
1 1188 64 1318 -1 59 1130 0.00643951 0.0436148 0.00000 0.00000 0.0405000 0.0405000 1.00000 -1 -1 50.6830 -50.4901 -31.8426 24.1064 1220.00 1220.00 false 0 0 "GAUDIL61SSVIN" "GAUDIL61SSVIN"
1 1189 64 961 -1 59 827 0.00288395 0.0191269 0.00000 0.00000 0.0178387 0.0178387 1.00000 -1 -1 -18.0703 18.0857 -18.1701 14.3078 1220.00 1220.00 false 0 0 "GAUDIL62MOREA" "GAUDIL62MOREA"
1 1190 65 823 -1 60 709 0.00122576 0.0124169 0.00000 0.00000 0.161728 0.161728 1.00000 -1 -1 233.240 -232.533 -119.167 89.7885 2200.00 2200.00 false 0 0 "GAUDIL71ISSEL" "GAUDIL71ISSEL"
1 1191 65 130 -1 60 121 0.00357341 0.0402909 0.00000 0.00000 0.430035 0.447540 1.00000 -1 -1 393.007 -388.027 -87.8544 44.5495 2176.00 2176.00 false 0 0 "GAUDIL71RUEYR" "GAUDIL71RUEYR"
1 1192 65 149 -1 60 139 0.00140097 0.0201593 0.00000 0.00000 0.262929 0.278591 1.00000 -1 -1 279.757 -278.751 -76.3457 29.8117 3150.00 3150.00 false 0 0 "GAUDIL71TAMAR" "GAUDIL71TAMAR"
1 1193 65 824 -1 60 709 0.00123269 0.0124654 0.00000 0.00000 0.161728 0.161728 1.00000 -1 -1 231.960 -231.286 -103.948 74.2751 2462.00 2462.00 false 0 0 "GAUDIL72ISSEL" "GAUDIL72ISSEL"
1 1194 65 149 -1 60 139 0.00140097 0.0201593 0.00000 0.00000 0.262929 0.278591 1.00000 -1 -1 279.757 -278.751 -76.3457 29.8117 3150.00 3150.00 false 0 0 "GAUDIL72TAMAR" "GAUDIL72TAMAR"
1 1195 746 240 -1 649 224 0.000983379 0.0129086 0.00000 0.00000 0.223820 0.223820 1.00000 -1 -1 196.061 -195.727 -48.5320 1.50723 3195.00 3195.00 false 0 0 "GAUGLL72SSELO" "GAUGLL72SSELO"
1 1196 747 960 -1 650 826 0.00426272 0.0197847 0.00000 0.00000 0.0972000 0.0182250 1.00000 -1 -1 -148.451 149.303 19.4226 -28.7347 956.000 956.000 false 0 0 "GAVREL61MORCH" "GAVREL61MORCH"
1 1197 747 1408 -1 650 1203 0.00223210 0.0122864 0.00000 0.00000 0.0111375 0.0106312 1.00000 -1 -1 90.8800 -90.7191 3.83361 -5.44395 956.000 956.000 false 0 0 "GAVREL61VENDI" "GAVREL61VENDI"
1 1198 747 1408 -1 650 1203 0.00371358 0.0179753 0.00000 0.00000 0.0243000 0.0162000 1.00000 -1 -1 61.8948 -61.7708 -0.799334 -3.24667 817.000 817.000 false 0 0 "GAVREL62VENDI" "GAVREL62VENDI"
1 1199 67 749 -1 62 652 0.000132346 0.000598519 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 -68.0090 68.0148 -16.6913 16.6029 370.000 370.000 false 0 0 "GEN.PL61GENIS" "GEN.PL61GENIS"
1 1200 67 826 -1 62 711 0.00381235 0.0185679 0.00000 0.00000 0.0278438 0.0278438 1.00000 -1 -1 55.2153 -55.0988 16.9532 -22.6447 862.000 862.000 false 0 0 "GEN.PL61IZERN" "GEN.PL61IZERN"
1 1201 67 1256 -1 62 1076 0.00427259 0.0167348 0.00000 0.00000 0.0146812 0.0136688 1.00000 -1 -1 36.2390 -36.1750 17.7595 -20.6989 477.000 477.000 false 0 0 "GEN.PL61SERRI" "GEN.PL61SERRI"
1 1202 67 1444 -1 62 1234 0.00512395 0.0315536 0.00000 0.00000 0.0298687 0.0298687 1.00000 -1 -1 -21.5644 21.6299 27.9219 -34.2151 801.000 801.000 false 0 0 "GEN.PL61VOUGL" "GEN.PL61VOUGL"
1 1203 67 1487 -1 62 1274 0.00278519 0.0181531 0.00000 0.00000 0.0167063 0.0167063 1.00000 -1 -1 146.266 -145.735 8.78535 -9.08506 632.000 632.000 false 0 0 "GEN.PL61ZCRUS" "GEN.PL61ZCRUS"
1 1204 -1 752 -1 62 652 0.000132346 0.000596543 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 370.000 370.000 false 0 0 "GEN.PL62GENIS" "GEN.PL62GENIS"
1 1205 67 751 -1 62 652 0.000146173 0.000653827 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 -66.5094 66.5154 -15.1829 15.0955 370.000 370.000 false 0 0 "GEN.PL63GENIS" "GEN.PL63GENIS"
1 1206 -1 750 -1 62 652 0.000146173 0.000653827 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 370.000 370.000 false 0 0 "GEN.PL64GENIS" "GEN.PL64GENIS"
1 1207 -1 753 -1 62 652 0.000160000 0.000722963 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 370.000 370.000 false 0 0 "GEN.PL65GENIS" "GEN.PL65GENIS"
1 1208 67 754 -1 62 652 0.000160000 0.000720988 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 -72.0085 72.0165 -22.1716 22.0934 370.000 370.000 false 0 0 "GEN.PL66GENIS" "GEN.PL66GENIS"
1 1209 68 159 -1 63 149 0.00245499 0.0356544 0.00000 0.00000 0.463524 0.463524 1.00000 -1 -1 -291.721 293.542 -57.5992 -23.5400 2200.00 2200.00 false 0 0 "GEN.PL71VIELM" "GEN.PL71VIELM"
1 1210 68 159 -1 63 149 0.00244945 0.0355769 0.00000 0.00000 0.462080 0.462080 1.00000 -1 -1 -292.357 294.182 -57.4448 -23.3014 2200.00 2200.00 false 0 0 "GEN.PL72VIELM" "GEN.PL72VIELM"
1 1211 68 159 -1 63 149 0.00525623 0.0404051 0.00000 0.00000 0.410096 0.410096 1.00000 -1 -1 -255.640 258.641 -35.4188 -36.7087 1236.00 1236.00 false 0 0 "GEN.PL73VIELM" "GEN.PL73VIELM"
1 1212 755 1032 -1 653 885 0.000278519 0.00241580 0.00000 0.00000 0.122006 0.120994 1.00000 -1 -1 -49.5470 49.5529 -10.9875 -17.2388 920.000 920.000 false 0 0 "GENITL61ORSON" "GENITL61ORSON"
1 1213 755 203 -1 653 190 0.000655803 0.00567506 0.00000 0.00000 0.181238 0.0465750 1.00000 -1 -1 23.9986 -23.9888 13.0164 -39.4208 920.000 920.000 false 0 0 "GENITL61VLEVA" "GENITL61VLEVA"
1 1214 757 1173 -1 655 1002 0.00163951 0.0112988 0.00000 0.00000 0.0106312 0.0106312 1.00000 -1 -1 -6.09227 6.09419 8.33952 -10.6444 1103.00 1103.00 false 0 0 "GERSTL61RHINA" "GERSTL61RHINA"
1 1215 757 1320 -1 655 1132 0.00264691 0.0180346 0.00000 0.00000 0.0167063 0.0167063 1.00000 -1 -1 73.2539 -73.1115 -24.3544 21.6719 744.000 744.000 false 0 0 "GERSTL61STRAS" "GERSTL61STRAS"
1 1216 759 1509 -1 657 1296 1.97531e-05 0.000138272 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 -114.795 114.797 1.00701 -1.10712 1112.00 1112.00 false 0 0 "GIEN L61ZGIEN" "GIEN L61ZGIEN"
1 1217 759 1510 -1 657 1297 0.000395062 0.00264691 0.00000 0.00000 0.00253125 0.00253125 1.00000 -1 -1 47.3497 -47.3415 -10.9307 10.4050 1180.00 1180.00 false 0 0 "GIEN L61ZGLAC" "GIEN L61ZGLAC"
1 1218 760 75 -1 658 70 0.00325926 0.0216691 0.00000 0.00000 0.0202500 0.0202500 1.00000 -1 -1 -66.8129 66.9440 -6.93712 3.27970 1080.00 1080.00 false 0 0 "GINESL61LESQU" "GINESL61LESQU"
1 1219 760 75 -1 658 70 0.00323951 0.0217679 0.00000 0.00000 0.0197438 0.0197438 1.00000 -1 -1 -66.5179 66.6471 -6.96397 3.41623 1080.00 1080.00 false 0 0 "GINESL62LESQU" "GINESL62LESQU"
1 1220 761 101 -1 659 96 0.00314469 0.0153007 0.00000 0.00000 0.0136688 0.0222750 1.00000 -1 -1 171.826 -171.004 -21.9545 21.8427 695.000 695.000 false 0 0 "GIVORL61MIONS" "GIVORL61MIONS"
1 1221 761 1037 -1 659 890 0.00238815 0.0157412 0.00000 0.00000 0.0156937 0.0612563 1.00000 -1 -1 108.530 -108.282 9.06754 -16.1993 731.000 731.000 false 0 0 "GIVORL61OULLI" "GIVORL61OULLI"
1 1222 761 103 -1 659 96 0.00132346 0.0131259 0.00000 0.00000 0.0202500 0.0182250 1.00000 -1 -1 77.3314 -77.2489 31.7795 -35.3500 576.000 576.000 false 0 0 "GIVORL62MIONS" "GIVORL62MIONS"
1 1223 762 1354 -1 660 1161 0.000138272 0.000316049 0.00000 0.00000 0.0156937 0.0156937 1.00000 -1 -1 -56.8000 56.8038 -1.87670 -1.73044 444.000 444.000 false 0 0 "GOBELL61TOLBI" "GOBELL61TOLBI"
1 1224 764 129 -1 661 120 0.00926420 0.0386963 0.00000 0.00000 0.0318937 0.0318937 1.00000 -1 -1 57.5320 -57.2594 -12.5559 6.35790 637.000 637.000 false 0 0 "GODINL61RUEYR" "GODINL61RUEYR"
1 1225 764 1317 -1 661 1129 0.0187970 0.0650568 0.00000 0.00000 0.0488951 0.0488977 1.00000 -1 -1 -109.449 111.571 26.3884 -30.3300 671.000 671.000 false 0 0 "GODINL61SSVIC" "GODINL61SSVIC"
1 1226 764 1412 -1 661 1207 0.0174222 0.0813432 0.00000 0.00000 0.0663187 0.0663187 1.00000 -1 -1 -62.0406 62.7484 21.1756 -32.9995 819.000 819.000 false 0 0 "GODINL61VERLH" "GODINL61VERLH"
1 1227 764 1580 -1 661 1367 0.00831408 0.0375783 0.00000 0.00000 0.0330784 0.0333355 1.00000 -1 -1 68.1217 -67.7712 -18.4960 12.4296 642.000 642.000 false 0 0 "GODINL61ZSSG7" "GODINL61ZSSG7"
1 1228 765 1511 -1 662 1298 0.000296296 0.00193580 0.00000 0.00000 0.00658125 0.00708750 1.00000 -1 -1 -108.633 108.669 -37.2814 36.0343 1100.00 1100.00 false 0 0 "GOLBEL61ZGOLB" "GOLBEL61ZGOLB"
1 1229 767 1529 -1 664 1316 0.00237037 0.00574815 0.00000 0.00000 0.00556875 0.00556875 1.00000 -1 -1 -9.09495e-13 8.44851e-06 0.00000 -1.28002 373.000 373.000 false 0 0 "GOLINL61ZLARD" "GOLINL61ZLARD"
1 1230 768 117 -1 665 109 0.000335802 0.00225185 0.00000 0.00000 0.00202500 0.00202500 1.00000 -1 -1 -25.6543 25.6570 -16.4977 16.0477 1172.00 1172.00 false 0 0 "GONESL61P.GAS" "GONESL61P.GAS"
1 1231 -1 1512 -1 665 1299 1.97531e-05 0.000197531 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 -99999.0 5.85754e-10 -99999.0 -0.117151 1172.00 1172.00 false 0 0 "GONESL61ZGONE" "GONESL61ZGONE"
1 1232 769 155 -1 666 145 0.0115161 0.0560000 0.00000 0.00000 0.0501188 0.0506250 1.00000 -1 -1 8.73187 -8.65812 20.0393 -31.2573 828.000 828.000 false 0 0 "GOURJL61VERFE" "GOURJL61VERFE"
1 1233 769 1544 -1 666 1331 0.00672593 0.0311704 0.00000 0.00000 0.0278463 0.0276387 1.00000 -1 -1 -8.70301 8.70938 2.63791 -9.06320 828.000 828.000 false 0 0 "GOURJL61ZMIOL" "GOURJL61ZMIOL"
1 1234 770 118 -1 667 109 0.00217284 0.0146528 0.00000 0.00000 0.0131625 0.0131625 1.00000 -1 -1 27.7111 -27.6889 18.5712 -21.4230 510.000 510.000 false 0 0 "GOUVIL61P.GAS" "GOUVIL61P.GAS"
1 1235 772 814 -1 669 700 0.000888889 0.00590617 0.00000 0.00000 0.0101250 0.0101250 1.00000 -1 -1 52.6163 -52.5831 35.5319 -37.5313 530.000 530.000 false 0 0 "GRAFFL61HERRE" "GRAFFL61HERRE"
1 1236 -1 -1 -1 669 787 0.00853333 0.0387161 0.00000 0.00000 0.0339188 0.0339188 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 654.000 654.000 false 0 0 "GRAFFL61MARCK" "GRAFFL61MARCK"
1 1237 772 221 -1 669 205 0.00297679 0.0147477 0.00000 0.00000 0.0131625 0.0131625 1.00000 -1 -1 -133.543 134.031 -14.5230 14.0296 843.000 843.000 false 0 0 "GRAFFL61MARL6" "GRAFFL61MARL6"
1 1238 772 1152 -1 669 989 0.00248296 0.0164958 0.00000 0.00000 0.0151875 0.0151875 1.00000 -1 -1 -26.0545 26.0716 -10.4804 7.24908 1100.00 1100.00 false 0 0 "GRAFFL61REICH" "GRAFFL61REICH"
1 1239 772 1244 -1 669 1065 0.00418765 0.0190815 0.00000 0.00000 0.0167063 0.0167063 1.00000 -1 -1 2.90033 -2.84790 -38.8153 35.3586 654.000 654.000 false 0 0 "GRAFFL61SCHEE" "GRAFFL61SCHEE"
1 1240 772 1270 -1 669 1090 0.00174222 0.0117096 0.00000 0.00000 0.0111375 0.0268312 1.00000 -1 -1 3.48962 -3.48435 16.6705 -20.7966 965.000 965.000 false 0 0 "GRAFFL61SPORE" "GRAFFL61SPORE"
1 1241 772 1320 -1 669 1132 0.00141432 0.00952691 0.00000 0.00000 0.00860625 0.00860625 1.00000 -1 -1 -30.6401 30.6590 21.9571 -23.7191 1100.00 1100.00 false 0 0 "GRAFFL61STRAS" "GRAFFL61STRAS"
1 1242 773 1108 -1 670 953 0.00880198 0.0393580 0.00000 0.00000 0.0344250 0.0339188 1.00000 -1 -1 116.670 -115.615 -13.5012 10.4434 790.000 790.000 false 0 0 "GRANDL61PRATC" "GRANDL61PRATC"
1 1243 773 1527 -1 670 1314 0.00128988 0.00582123 0.00000 0.00000 0.0194435 0.00535764 1.00000 -1 -1 -116.670 116.827 13.5012 -15.6315 790.000 790.000 false 0 0 "GRANDL61ZLANA" "GRANDL61ZLANA"
1 1244 774 1018 -1 671 872 0.00315852 0.0211062 0.00000 0.00000 0.0194699 0.0192755 1.00000 -1 -1 79.7433 -79.5624 -16.3486 13.1174 1249.00 1249.00 false 0 0 "GRANZL61NIORT" "GRANZL61NIORT"
1 1245 774 1297 -1 671 1111 0.00127210 0.00847407 0.00000 0.00000 0.00759375 0.00759375 1.00000 -1 -1 -18.1008 18.1073 15.3820 -17.0760 1249.00 1249.00 false 0 0 "GRANZL61SSFLO" "GRANZL61SSFLO"
1 1246 774 1513 -1 671 1300 0.00361482 0.0243358 0.00000 0.00000 0.0222750 0.0222750 1.00000 -1 -1 106.457 -106.097 7.18942 -9.83711 1249.00 1249.00 false 0 0 "GRANZL61ZGRA6" "GRANZL61ZGRA6"
1 1247 774 1296 -1 671 1111 0.00127407 0.00848593 0.00000 0.00000 0.00759375 0.00759375 1.00000 -1 -1 -7.09410 7.09466 -0.704482 -1.03133 1012.00 1012.00 false 0 0 "GRANZL62SSFLO" "GRANZL62SSFLO"
1 1248 775 837 -1 672 721 0.00163435 0.0168352 0.00000 0.00000 0.218044 0.218044 1.00000 -1 -1 543.018 -538.807 -61.9199 55.1076 2494.00 2494.00 false 0 0 "GRANZL71JUMEA" "GRANZL71JUMEA"
1 1249 775 1110 -1 672 955 0.000934903 0.0135651 0.00000 0.00000 0.176168 0.176168 1.00000 -1 -1 -297.904 298.650 35.1856 -64.7234 3072.00 3072.00 false 0 0 "GRANZL71PREGU" "GRANZL71PREGU"
1 1250 775 1191 -1 672 1017 0.000761773 0.0100173 0.00000 0.00000 0.173406 0.173406 1.00000 -1 -1 -288.050 288.601 -33.6847 0.917245 3465.00 3465.00 false 0 0 "GRANZL71ROM" "GRANZL71ROM"
1 1251 -1 -1 -1 672 721 0.00163435 0.0168421 0.00000 0.00000 0.218044 0.218044 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 2200.00 2200.00 false 0 0 "GRANZL72JUMEA" "GRANZL72JUMEA"
1 1252 775 1110 -1 672 955 0.000934210 0.0135651 0.00000 0.00000 0.176168 0.176168 1.00000 -1 -1 -297.908 298.654 35.1707 -64.7084 3072.00 3072.00 false 0 0 "GRANZL72PREGU" "GRANZL72PREGU"
1 1253 -1 -1 -1 672 142 0.00143283 0.0188546 0.00000 0.00000 0.326019 0.326083 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 3465.00 3465.00 false 0 0 "GRANZL72VALDI" "GRANZL72VALDI"
1 1254 776 1447 -1 673 1236 0.00107654 0.00530766 0.00000 0.00000 0.0556369 0.00916313 1.00000 -1 -1 0.192148 -0.190866 5.33254 -12.1935 550.000 550.000 false 0 0 "GRAV5L61WARAN" "GRAV5L61WARAN"
1 1255 777 1447 -1 673 1236 0.00106469 0.00541037 0.00000 0.00000 0.0513338 0.00840375 1.00000 -1 -1 0.191266 -0.190866 0.867275 -7.19343 550.000 550.000 false 0 0 "GRAV5L62WARAN" "GRAV5L62WARAN"
1 1256 783 1448 -1 674 1237 0.000110803 0.00160388 0.00000 0.00000 0.0207936 0.0207936 1.00000 -1 -1 -9.15000 9.15010 -6.27495 1.52528 1950.00 1950.00 false 0 0 "GRAV5L71WARAN" "GRAV5L71WARAN"
1 1257 782 1448 -1 674 1237 0.000110803 0.00159972 0.00000 0.00000 0.0202160 0.0202160 1.00000 -1 -1 896.923 -896.130 -113.547 120.386 1950.00 1950.00 false 0 0 "GRAV5L72WARAN" "GRAV5L72WARAN"
1 1258 781 1448 -1 674 1237 0.000110803 0.00159972 0.00000 0.00000 0.0202160 0.0202160 1.00000 -1 -1 -6.15006 6.15010 -1.14416 -3.47472 1950.00 1950.00 false 0 0 "GRAV5L73WARAN" "GRAV5L73WARAN"
1 1259 780 1448 -1 674 1237 0.000110803 0.00159972 0.00000 0.00000 0.0202160 0.0202160 1.00000 -1 -1 932.694 -931.850 -38.5464 46.1169 1950.00 1950.00 false 0 0 "GRAV5L74WARAN" "GRAV5L74WARAN"
1 1260 779 1448 -1 674 1237 0.000110803 0.00160596 0.00000 0.00000 0.0207936 0.0207936 1.00000 -1 -1 873.870 -873.130 -25.4022 31.3807 1950.00 1950.00 false 0 0 "GRAV5L75WARAN" "GRAV5L75WARAN"
1 1261 778 1448 -1 674 1237 0.000111496 0.00161565 0.00000 0.00000 0.0209380 0.0209380 1.00000 -1 -1 -11.1500 11.1501 -4.30765 -0.474725 1950.00 1950.00 false 0 0 "GRAV5L76WARAN" "GRAV5L76WARAN"
1 1262 784 102 -1 675 96 0.00103309 0.00682272 0.00000 0.00000 0.00658125 0.0192375 1.00000 -1 -1 6.18215 -6.18132 -7.97536 5.04378 820.000 820.000 false 0 0 "GRENAL61MIONS" "GRENAL61MIONS"
1 1263 -1 1514 -1 675 1301 0.000387161 0.00258765 0.00000 0.00000 0.00253125 0.00253125 1.00000 -1 -1 -99999.0 2.81003e-07 -99999.0 -0.573469 981.000 981.000 false 0 0 "GRENAL61ZGREN" "GRENAL61ZGREN"
1 1264 787 1499 -1 677 1286 0.00188642 0.0125077 0.00000 0.00000 0.0116438 0.0116438 1.00000 -1 -1 0.733263 -0.716435 30.1248 -32.5816 932.000 932.000 false 0 0 "GREZIL61ZFONC" "GREZIL61ZFONC"
1 1265 788 1482 -1 678 1269 0.00129975 0.00588840 0.00000 0.00000 0.00506250 0.00506250 1.00000 -1 -1 -24.0000 24.0065 0.00000 -1.13046 517.000 517.000 false 0 0 "GRIGNL61ZCOQU" "GRIGNL61ZCOQU"
1 1266 789 1481 -1 678 1268 0.00130568 0.00591210 0.00000 0.00000 0.00506250 0.00506250 1.00000 -1 -1 -20.0000 20.0046 -3.00000 1.86068 517.000 517.000 false 0 0 "GRIGNL62ZCOQ5" "GRIGNL62ZCOQ5"
1 1267 790 1362 -1 679 1168 0.00332839 0.0220109 0.00000 0.00000 0.0794813 0.0794813 1.00000 -1 -1 -38.7708 38.8557 -45.6442 28.2666 686.000 686.000 false 0 0 "GRIM5L61TRANS" "GRIM5L61TRANS"
1 1268 790 1362 -1 679 1168 0.00332444 0.0219852 0.00000 0.00000 0.0784688 0.0784688 1.00000 -1 -1 -38.8160 38.9010 -45.5739 28.4255 686.000 686.000 false 0 0 "GRIM5L62TRANS" "GRIM5L62TRANS"
1 1269 791 1217 -1 680 1039 0.00201877 0.0128296 0.00000 0.00000 0.0121500 0.0121500 1.00000 -1 -1 20.4596 -20.4518 1.01676 -3.63640 1059.00 1059.00 false 0 0 "GRISOL61S.PON" "GRISOL61S.PON"
1 1270 70 796 -1 65 685 0.00649876 0.0432593 0.00000 0.00000 0.0399937 0.0399937 1.00000 -1 -1 22.4934 -22.4647 -6.30075 -2.71885 814.000 814.000 false 0 0 "GROSNL61GUEUG" "GROSNL61GUEUG"
1 1271 -1 -1 -1 65 1399 0.00373728 0.0378232 0.00000 0.00000 0.0480937 0.0607500 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 618.000 618.000 false 0 0 "GROSNL61MACON" "GROSNL61MACON"
1 1272 70 1489 -1 65 1276 0.00125432 0.00836543 0.00000 0.00000 0.00759375 0.00759375 1.00000 -1 -1 -1.89206 1.89263 6.05669 -7.80199 900.000 900.000 false 0 0 "GROSNL61ZCUR5" "GROSNL61ZCUR5"
1 1273 71 1606 -1 66 1402 0.00247022 0.0272077 0.00000 0.00000 0.275804 0.298908 1.00000 -1 -1 -443.178 447.433 28.6599 -48.5893 1916.00 1916.00 false 0 0 "GROSNL71SSV.O" "GROSNL71SSV.O"
1 1274 71 159 -1 66 149 0.00176593 0.0197922 0.00000 0.00000 0.197828 0.197828 1.00000 -1 -1 157.299 -156.894 -66.6791 25.0171 2138.00 2138.00 false 0 0 "GROSNL71VIELM" "GROSNL71VIELM"
1 1275 617 822 -1 544 708 0.000400988 0.00181728 0.00000 0.00000 0.00151875 0.00151875 1.00000 -1 -1 47.1197 -47.1091 26.4221 -26.7070 982.000 982.000 false 0 0 "GUARBL61ISBE5" "GUARBL61ISBE5"
1 1276 618 1592 -1 544 1379 0.00310914 0.0140049 0.00000 0.00000 0.0121500 0.0121500 1.00000 -1 -1 -0.0442563 0.119910 50.1703 -52.4602 1002.00 1002.00 false 0 0 "GUARBL61ZWOES" "GUARBL61ZWOES"
1 1277 616 618 -1 543 544 1.97531e-05 0.000197531 0.00000 0.00000 0.00000 0.00000 1.00000 -1 -1 -0.0438001 0.0442563 50.1749 -50.1703 -99999.0 -99999.0 false 0 0 "GUARBL62DEPHG" "GUARBL62DEPHG"
1 1278 617 -1 -1 544 708 0.000395062 0.00181728 0.00000 0.00000 0.00151875 0.00151875 1.00000 -1 -1 1.00057e-07 -99999.0 -0.333521 -99999.0 982.000 982.000 false 0 0 "GUARBL62ISBE5" "GUARBL62ISBE5"
1 1279 792 882 -1 681 756 0.00340148 0.0227635 0.00000 0.00000 0.0207563 0.0207563 1.00000 -1 -1 -2.71017 2.73109 -28.1338 23.6897 1070.00 1070.00 false 0 0 "GUEBWL61LOGEL" "GUEBWL61LOGEL"
1 1280 792 1439 -1 681 1230 0.00412247 0.0275417 0.00000 0.00000 0.0253125 0.0248062 1.00000 -1 -1 -106.883 107.359 32.7228 -35.0220 1070.00 1070.00 false 0 0 "GUEBWL61VOGEL" "GUEBWL61VOGEL"
1 1281 793 1515 -1 682 1302 0.000150123 0.000458272 0.00000 0.00000 0.0172125 0.0172125 1.00000 -1 -1 -2.91038e-11 4.99864e-06 0.00000 -3.86886 421.000 421.000 false 0 0 "GUER8L61ZGUE5" "GUER8L61ZGUE5"
1 1282 794 1307 -1 683 1120 0.00181728 0.00819753 0.00000 0.00000 0.00708750 0.00708750 1.00000 -1 -1 40.0902 -40.0634 9.96152 -11.4969 829.000 829.000 false 0 0 "GUERSL61SSNAZ" "GUERSL61SSNAZ"
1 1283 -1 1559 -1 683 1346 0.00186272 0.0124997 0.00000 0.00000 0.0115101 0.0113319 1.00000 -1 -1 -99999.0 2.88185e-05 -99999.0 -2.66690 1249.00 1249.00 false 0 0 "GUERSL61ZPRIN" "GUERSL61ZPRIN"
1 1284 796 184 -1 685 172 0.00472296 0.0314568 0.00000 0.00000 0.0293625 0.0567000 1.00000 -1 -1 -31.9434 31.9888 5.95395 -15.5399 715.000 715.000 false 0 0 "GUEUGL61H.PAU" "GUEUGL61H.PAU"
1 1285 797 1499 -1 686 1286 0.00331852 0.0220128 0.00000 0.00000 0.0205295 0.0205295 1.00000 -1 -1 -0.764900 0.810111 -40.6073 36.4298 831.000 831.000 false 0 0 "GUPIEL61ZFONC" "GUPIEL61ZFONC"
1 1286 1601 118 -1 1392 109 0.00308148 0.0201086 0.00000 0.00000 0.0187313 0.0187313 1.00000 -1 -1 -48.0627 48.1255 0.100896 -3.94504 511.000 511.000 false 0 0 "H.BORL61P.GAS" "H.BORL61P.GAS"
1 1287 -1 1531 -1 1392 1318 0.000533333 0.00353580 0.00000 0.00000 0.00303750 0.00303750 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 1140.00 1140.00 false 0 0 "H.BORL61ZLIES" "H.BORL61ZLIES"
1 1288 -1 -1 -1 1393 1200 0.00107457 0.00454321 0.00000 0.00000 0.0587250 0.0162000 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 411.000 411.000 false 0 0 "H.DIEL61VAUPA" "H.DIEL61VAUPA"
1 1289 1602 1405 -1 1393 1200 0.00106074 0.00424099 0.00000 0.00000 0.0734062 0.0151875 1.00000 -1 -1 -66.9343 66.9755 -10.5170 0.451730 410.000 410.000 false 0 0 "H.DIEL62VAUPA" "H.DIEL62VAUPA"
1 1290 184 1489 -1 172 1276 0.00132148 0.0152454 0.00000 0.00000 0.0486000 0.0197438 1.00000 -1 -1 1.89383 -1.89263 -15.6403 7.80199 900.000 900.000 false 0 0 "H.PAUL61ZCUR5" "H.PAUL61ZCUR5"
1 1291 185 1606 -1 173 1402 0.00182548 0.0257036 0.00000 0.00000 0.384104 0.389880 1.00000 -1 -1 -454.642 457.943 26.0452 -69.9026 2300.00 2300.00 false 0 0 "H.PAUL71SSV.O" "H.PAUL71SSV.O"
1 1292 185 159 -1 173 149 0.000934211 0.0122715 0.00000 0.00000 0.212268 0.212268 1.00000 -1 -1 295.200 -294.498 -54.9765 14.4221 3294.00 3294.00 false 0 0 "H.PAUL71VIELM" "H.PAUL71VIELM"
1 1293 -1 1516 -1 1394 1303 0.000233086 0.00156049 0.00000 0.00000 0.00151875 0.00151875 1.00000 -1 -1 -99999.0 6.08033e-08 -99999.0 -0.343520 1100.00 1100.00 false 0 0 "H.TOUL61ZH.TO" "H.TOUL61ZH.TO"
1 1294 799 803 -1 688 691 0.000691358 0.00385185 0.00000 0.00000 0.00354375 0.00354375 1.00000 -1 -1 19.4467 -19.4444 1.41455 -2.21068 579.000 579.000 false 0 0 "H.VINL61HANNA" "H.VINL61HANNA"
1 1295 799 810 -1 688 697 0.000454321 0.00312099 0.00000 0.00000 0.00303750 0.00303750 1.00000 -1 -1 -59.5474 59.5620 -11.5317 10.9381 1273.00 1273.00 false 0 0 "H.VINL61HELLE" "H.VINL61HELLE"
1 1296 799 1449 -1 688 1238 0.00189630 0.0110222 0.00000 0.00000 0.0182250 0.0101250 1.00000 -1 -1 21.4586 -21.4508 0.480524 -3.67060 620.000 620.000 false 0 0 "H.VINL61WATTR" "H.VINL61WATTR"
1 1297 -1 1517 -1 688 1304 0.00158025 0.0105877 0.00000 0.00000 0.00961875 0.00961875 1.00000 -1 -1 -99999.0 1.67614e-05 -99999.0 -2.20512 1273.00 1273.00 false 0 0 "H.VINL61ZHEL5" "H.VINL61ZHEL5"
1 1298 799 804 -1 688 691 0.000513580 0.00233086 0.00000 0.00000 0.00961875 0.00202500 1.00000 -1 -1 31.4497 -31.4451 3.44036 -4.74894 960.000 960.000 false 0 0 "H.VINL62HANNA" "H.VINL62HANNA"
1 1299 799 810 -1 688 697 0.000474074 0.00310123 0.00000 0.00000 0.00303750 0.00303750 1.00000 -1 -1 -59.9416 59.9570 -11.1634 10.5702 1273.00 1273.00 false 0 0 "H.VINL62HELLE" "H.VINL62HELLE"
1 1300 799 1450 -1 688 1238 0.00227161 0.0110617 0.00000 0.00000 0.0162000 0.0101250 1.00000 -1 -1 2.65920e-05 0.00000 -3.00550 -1.81899e-12 743.000 743.000 false 0 0 "H.VINL62WATTR" "H.VINL62WATTR"
1 1301 802 905 -1 690 776 0.000454321 0.000651852 0.00000 0.00000 0.0243000 0.0243000 1.00000 -1 -1 -36.4950 36.5002 -4.83178 -0.779490 400.000 400.000 false 0 0 "HALLEL61MAGEN" "HALLEL61MAGEN"
1 1302 216 830 -1 200 715 0.000158025 0.000592593 0.00000 0.00000 0.0344250 0.0344250 1.00000 -1 -1 65.0934 -65.0876 -7.61036 -0.336881 600.000 600.000 false 0 0 "HARC7L61JAVEL" "HARC7L61JAVEL"
1 1303 216 -1 -1 200 806 0.000335802 0.00130370 0.00000 0.00000 0.0810000 0.0810000 1.00000 -1 -1 0.000255080 -99999.0 -18.7529 -99999.0 820.000 820.000 false 0 0 "HARC7L61MENUS" "HARC7L61MENUS"
1 1304 216 970 -1 200 835 5.33333e-05 0.000231111 0.00000 0.00000 0.0151875 0.0151875 1.00000 -1 -1 39.2496 -39.2489 1.46700 -4.97980 905.000 905.000 false 0 0 "HARC7L61MOUL8" "HARC7L61MOUL8"
1 1305 216 1138 -1 200 978 0.000296296 0.00266667 0.00000 0.00000 0.120994 0.0653062 1.00000 -1 -1 -170.819 170.896 18.1419 -39.0061 930.000 930.000 false 0 0 "HARC7L61R.TOR" "HARC7L61R.TOR"
1 1306 215 831 -1 200 715 0.000414815 0.000632099 0.00000 0.00000 0.0232875 0.0232875 1.00000 -1 -1 36.8099 -36.8051 0.773432 -6.17873 385.000 385.000 false 0 0 "HARC7L62JAVEL" "HARC7L62JAVEL"
1 1307 215 1137 -1 200 978 0.000434568 0.00165926 0.00000 0.00000 0.249075 0.0860625 1.00000 -1 -1 -59.6178 59.6385 15.5434 -54.4102 439.000 439.000 false 0 0 "HARC7L62R.TOR" "HARC7L62R.TOR"
1 1308 805 198 -1 692 185 3.16049e-05 9.87654e-05 0.00000 0.00000 0.00354375 0.00354375 1.00000 -1 -1 -14.4559 14.4560 1.41592 -2.21582 456.000 456.000 false 0 0 "HARDTL61SIERE" "HARDTL61SIERE"
1 1309 806 1059 -1 693 912 0.000235062 0.00227951 0.00000 0.00000 0.00405000 0.00405000 1.00000 -1 -1 66.7582 -66.7458 39.0183 -39.8197 2200.00 2200.00 false 0 0 "HAVR5L61P.SEP" "HAVR5L61P.SEP"
1 1310 806 1059 -1 693 912 0.000256790 0.00244938 0.00000 0.00000 0.00405000 0.00405000 1.00000 -1 -1 62.1797 -62.1679 36.1680 -36.9778 2200.00 2200.00 false 0 0 "HAVR5L62P.SEP" "HAVR5L62P.SEP"
1 1311 806 808 -1 693 695 1.97531e-05 0.000197531 0.00000 0.00000 0.00658125 0.00658125 1.00000 -1 -1 3.24922 -3.24922 -1.20100 -0.298293 2040.00 2040.00 false 0 0 "HAVR5L64HAVRE" "HAVR5L64HAVRE"
1 1312 -1 809 -1 694 696 6.92521e-06 6.92521e-05 0.00000 0.00000 0.0231040 0.0231040 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 1150.00 1150.00 false 0 0 "HAVR5L72HAVRE" "HAVR5L72HAVRE"
1 1313 807 1198 -1 694 1022 0.00116690 0.0117978 0.00000 0.00000 0.145844 0.141512 1.00000 -1 -1 -66.8420 66.8926 -40.7307 7.76542 2104.00 2104.00 false 0 0 "HAVR5L72ROUGE" "HAVR5L72ROUGE"
1 1314 807 1198 -1 694 1022 0.00116621 0.0117916 0.00000 0.00000 0.145844 0.141512 1.00000 -1 -1 -66.8772 66.9278 -40.7438 7.77871 2104.00 2104.00 false 0 0 "HAVR5L73ROUGE" "HAVR5L73ROUGE"
1 1315 810 896 -1 697 769 0.000873086 0.00364840 0.00000 0.00000 0.0141750 0.0708750 1.00000 -1 -1 24.2477 -24.2429 -8.13409 -1.56639 264.000 264.000 false 0 0 "HELLEL61M.LIL" "HELLEL61M.LIL"
1 1316 810 1517 -1 697 1304 0.000533333 0.00355556 0.00000 0.00000 0.00303750 0.00303750 1.00000 -1 -1 -247.758 248.044 -8.84325 10.0599 1273.00 1273.00 false 0 0 "HELLEL61ZHEL5" "HELLEL61ZHEL5"
1 1317 810 897 -1 697 769 0.000873086 0.00364840 0.00000 0.00000 0.0141750 0.0708750 1.00000 -1 -1 30.2477 -30.2407 -4.13410 -5.55430 264.000 264.000 false 0 0 "HELLEL62M.LIL" "HELLEL62M.LIL"
1 1318 811 1519 -1 698 1306 0.000316049 0.00215309 0.00000 0.00000 0.00202500 0.00202500 1.00000 -1 -1 -49.6223 49.6292 7.51004 -7.93027 948.000 948.000 false 0 0 "HERBLL61ZHERB" "HERBLL61ZHERB"
1 1319 812 1518 -1 698 1305 0.000316049 0.00215309 0.00000 0.00000 0.00202500 0.00202500 1.00000 -1 -1 9.09495e-13 1.49326e-07 -7.27596e-12 -0.466656 948.000 948.000 false 0 0 "HERBLL62ZHER7" "HERBLL62ZHER7"
1 1320 813 886 -1 699 760 3.55556e-05 0.000237037 0.00000 0.00000 0.00000 0.00000 1.00000 -1 -1 0.00000 0.00000 0.00000 0.00000 1024.00 1024.00 false 0 0 "HERMIL61LONG6" "HERMIL61LONG6"
1 1321 815 189 -1 701 177 0.000851801 0.00863573 0.00000 0.00000 0.111188 0.111188 1.00000 -1 -1 -189.983 190.252 14.6971 -37.9460 2366.00 2366.00 false 0 0 "HERS5L71LATEN" "HERS5L71LATEN"
1 1322 815 204 -1 701 191 0.00128809 0.0130332 0.00000 0.00000 0.167504 0.167504 1.00000 -1 -1 186.207 -185.822 -5.14397 -29.9808 2200.00 2200.00 false 0 0 "HERS5L71VLEVA" "HERS5L71VLEVA"
1 1323 816 1520 -1 702 1307 1.97531e-05 0.000197531 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 -25.2661 25.2662 1.34534 -1.45791 744.000 744.000 false 0 0 "HIRSIL61ZHIRS" "HIRSIL61ZHIRS"
1 1324 817 887 -1 703 761 0.00154272 0.0102835 0.00000 0.00000 0.0136688 0.00961875 1.00000 -1 -1 23.0887 -23.0669 29.7159 -32.0380 969.000 969.000 false 0 0 "HOLQUL61LONG9" "HOLQUL61LONG9"
1 1325 817 1209 -1 703 1032 0.000177778 0.00122469 0.00000 0.00000 0.00101250 0.00101250 1.00000 -1 -1 0.265926 -0.265926 -0.563251 0.348070 1300.00 1300.00 false 0 0 "HOLQUL61RUMIN" "HOLQUL61RUMIN"
1 1326 817 1447 -1 703 1236 0.00248889 0.0166123 0.00000 0.00000 0.0151875 0.0151875 1.00000 -1 -1 -10.1245 10.1311 11.6328 -14.8112 1300.00 1300.00 false 0 0 "HOLQUL61WARAN" "HOLQUL61WARAN"
1 1327 817 1592 -1 703 1379 0.00290370 0.0134400 0.00000 0.00000 0.0111375 0.0111375 1.00000 -1 -1 6.52730 -6.46141 -49.8522 47.7760 1002.00 1002.00 false 0 0 "HOLQUL61ZWOES" "HOLQUL61ZWOES"
1 1328 817 887 -1 703 761 0.00154074 0.0102519 0.00000 0.00000 0.00961875 0.00961875 1.00000 -1 -1 23.1673 -23.1453 30.2350 -32.1263 1308.00 1308.00 false 0 0 "HOLQUL62LONG9" "HOLQUL62LONG9"
1 1329 817 1569 -1 703 1356 0.000158025 0.00110617 0.00000 0.00000 0.00101250 0.00101250 1.00000 -1 -1 -106.136 106.160 -67.3890 67.3380 1002.00 1002.00 false 0 0 "HOLQUL62ZRUMI" "HOLQUL62ZRUMI"
1 1330 818 1543 -1 704 1330 0.00140247 0.00545185 0.00000 0.00000 0.00506250 0.00506250 1.00000 -1 -1 -12.7510 12.7542 9.64540 -10.7934 737.000 737.000 false 0 0 "HOSPIL61ZMERE" "HOSPIL61ZMERE"
1 1331 819 883 -1 705 757 0.00215235 0.0248289 0.00000 0.00000 0.295593 0.262324 1.00000 -1 -1 730.996 -720.911 -48.8194 101.368 2055.00 2055.00 false 0 0 "HOUDRL71LOGEL" "HOUDRL71LOGEL"
1 1332 819 903 -1 705 774 0.00337950 0.0342936 0.00000 0.00000 0.443308 0.443308 1.00000 -1 -1 -551.220 560.345 14.5245 -24.1711 2366.00 2366.00 false 0 0 "HOUDRL71M.SEI" "HOUDRL71M.SEI"
1 1333 819 1002 -1 705 861 0.000228532 0.00246537 0.00000 0.00000 0.0274360 0.0274360 1.00000 -1 -1 26.4401 -26.4384 9.02220 -15.2624 2366.00 2366.00 false 0 0 "HOUDRL71N.MAI" "HOUDRL71N.MAI"
1 1334 819 243 -1 705 227 0.000560942 0.00619806 0.00000 0.00000 0.0736440 0.0736440 1.00000 -1 -1 955.566 -951.066 38.1205 -5.10415 2214.00 2214.00 false 0 0 "HOUDRL71VINCE" "HOUDRL71VINCE"
1 1335 819 903 -1 705 774 0.00337950 0.0342936 0.00000 0.00000 0.443308 0.443308 1.00000 -1 -1 -551.220 560.345 14.5245 -24.1711 2366.00 2366.00 false 0 0 "HOUDRL72M.SEI" "HOUDRL72M.SEI"
1 1336 73 922 -1 68 792 0.00853531 0.0389294 0.00000 0.00000 0.0339026 0.0339015 1.00000 -1 -1 -4.16380 4.16736 1.64271 -9.37888 419.000 419.000 false 0 0 "HOURAL61MARSI" "HOURAL61MARSI"
1 1337 73 98 -1 68 93 0.00110617 0.00513580 0.00000 0.00000 0.00405000 0.00405000 1.00000 -1 -1 -6.06895 6.06931 -1.21041 0.284428 242.000 242.000 false 0 0 "HOURAL61MIEGE" "HOURAL61MIEGE"
1 1338 821 893 -1 707 766 0.00219259 0.0147160 0.00000 0.00000 0.0131625 0.0131625 1.00000 -1 -1 -11.0829 11.0914 -18.9756 16.0892 847.000 847.000 false 0 0 "I.NAPL61LUTTE" "I.NAPL61LUTTE"
1 1339 821 1034 -1 707 887 0.00132938 0.00882370 0.00000 0.00000 0.00810000 0.00810000 1.00000 -1 -1 -26.8343 26.8430 -4.01217 2.26234 1100.00 1100.00 false 0 0 "I.NAPL61OTTMA" "I.NAPL61OTTMA"
1 1340 823 156 -1 709 146 0.000810249 0.00817867 0.00000 0.00000 0.106856 0.106856 1.00000 -1 -1 219.627 -219.265 -64.0499 43.2863 2170.00 2170.00 false 0 0 "ISSELL71VERFE" "ISSELL71VERFE"
1 1341 824 156 -1 709 146 0.000810249 0.00819252 0.00000 0.00000 0.105412 0.105412 1.00000 -1 -1 218.850 -218.469 -86.3918 66.1965 2170.00 2170.00 false 0 0 "ISSELL72VERFE" "ISSELL72VERFE"
1 1342 825 879 -1 710 753 0.00254025 0.0168810 0.00000 0.00000 0.0151875 0.0146812 1.00000 -1 -1 -1.34226 1.36302 28.7725 -32.0259 1002.00 1002.00 false 0 0 "ISSOIL61LIGNA" "ISSOIL61LIGNA"
1 1343 825 1108 -1 710 953 0.00898766 0.0605630 0.00000 0.00000 0.0521437 0.0521437 1.00000 -1 -1 -29.3754 29.4538 5.54410 -16.8659 770.000 770.000 false 0 0 "ISSOIL61PRATC" "ISSOIL61PRATC"
1 1344 827 1420 -1 712 1215 4.74074e-05 0.000110617 0.00000 0.00000 0.00547763 0.00547763 1.00000 -1 -1 1.65135e-07 -5.82077e-11 -1.27069 -1.16415e-10 490.000 490.000 false 0 0 "J.VILL61VIGNE" "J.VILL61VIGNE"
1 1345 827 1585 -1 712 1372 0.00328691 0.0150953 0.00000 0.00000 0.0126563 0.0126563 1.00000 -1 -1 129.784 -129.293 -23.6168 22.9386 827.000 827.000 false 0 0 "J.VILL61ZTONN" "J.VILL61ZTONN"
1 1346 828 1184 -1 713 1011 0.00153284 0.00709926 0.00000 0.00000 0.00607500 0.00607500 1.00000 -1 -1 -60.6857 60.7383 15.6433 -16.7979 862.000 862.000 false 0 0 "JACQUL61RIVIE" "JACQUL61RIVIE"
1 1347 828 1263 -1 713 1083 0.00199111 0.0133373 0.00000 0.00000 0.0121500 0.0121500 1.00000 -1 -1 28.1869 -28.1699 -15.1649 12.4788 900.000 900.000 false 0 0 "JACQUL61SOLEI" "JACQUL61SOLEI"
1 1348 829 75 -1 714 70 0.0110005 0.0565946 0.00000 0.00000 0.0519514 0.0507111 1.00000 -1 -1 -29.9124 30.0758 22.4830 -33.2873 828.000 828.000 false 0 0 "JALISL61LESQU" "JALISL61LESQU"
1 1349 832 1511 -1 716 1298 0.000691358 0.00456296 0.00000 0.00000 0.00405000 0.00405000 1.00000 -1 -1 -29.5591 29.5647 1.89910 -2.74107 1100.00 1100.00 false 0 0 "JEUXEL61ZGOLB" "JEUXEL61ZGOLB"
1 1350 833 974 -1 717 839 0.00240988 0.0107654 0.00000 0.00000 0.0126563 0.00911250 1.00000 -1 -1 195.258 -194.458 -13.2860 14.3538 811.000 811.000 false 0 0 "JONQUL61MTAG5" "JONQUL61MTAG5"
1 1351 833 1285 -1 717 1102 0.00244938 0.0163358 0.00000 0.00000 0.0202500 0.0151875 1.00000 -1 -1 74.9222 -74.7996 -14.8746 11.6046 745.000 745.000 false 0 0 "JONQUL61SSCES" "JONQUL61SSCES"
1 1352 833 1285 -1 717 1102 0.00256790 0.0171457 0.00000 0.00000 0.0248062 0.0156937 1.00000 -1 -1 71.3870 -71.2704 -14.7961 10.9038 990.000 990.000 false 0 0 "JONQUL62SSCES" "JONQUL62SSCES"
1 1353 834 1337 -1 718 1148 0.000457064 0.00503463 0.00000 0.00000 0.0779760 0.0678680 1.00000 -1 -1 -168.705 168.823 18.3320 -33.5424 2462.00 2462.00 false 0 0 "JONQUL71TAVEL" "JONQUL71TAVEL"
1 1354 835 942 -1 719 811 0.00300049 0.0137225 0.00000 0.00000 0.0121500 0.0121500 1.00000 -1 -1 -80.6048 80.7795 -8.12990 6.19077 561.000 561.000 false 0 0 "JOUX L61MEUNI" "JOUX L61MEUNI"
1 1355 835 1521 -1 719 1308 0.00365630 0.0129007 0.00000 0.00000 0.0101250 0.0101250 1.00000 -1 -1 -23.3665 23.3898 -14.1969 11.9990 755.000 755.000 false 0 0 "JOUX L61ZJOUX" "JOUX L61ZJOUX"
1 1356 839 1522 -1 722 1309 4.54321e-05 0.000134321 0.00000 0.00000 0.00474255 0.00474255 1.00000 -1 -1 45.5518 -45.5510 0.121388 -1.15894 612.000 612.000 false 0 0 "JUSTIL61ZJUST" "JUSTIL61ZJUST"
1 1357 840 1034 -1 723 887 0.00244938 0.0111407 0.00000 0.00000 0.0101250 0.0101250 1.00000 -1 -1 62.2259 -62.1239 27.4374 -29.2437 539.000 539.000 false 0 0 "KEMBSL61OTTMA" "KEMBSL61OTTMA"
1 1358 840 198 -1 723 185 0.000671605 0.00314074 0.00000 0.00000 0.00253125 0.00253125 1.00000 -1 -1 -26.8289 26.8445 -43.7458 43.2478 827.000 827.000 false 0 0 "KEMBSL61SIERE" "KEMBSL61SIERE"
1 1359 -1 1584 -1 1395 1371 0.000197531 0.000908642 0.00000 0.00000 0.00101250 0.00101250 1.00000 -1 -1 -99999.0 2.26143e-08 -99999.0 -0.226142 629.000 629.000 false 0 0 "L.CE2L61ZTALA" "L.CE2L61ZTALA"
1 1360 841 1215 -1 724 1037 0.00219654 0.0105699 0.00000 0.00000 0.00941625 0.00926437 1.00000 -1 -1 -20.7154 20.7239 -4.93762 2.84662 731.000 731.000 false 0 0 "L.CHAL61S.DAM" "L.CHAL61S.DAM"
1 1361 841 1418 -1 724 1213 0.00800000 0.0399802 0.00000 0.00000 0.0349313 0.0359438 1.00000 -1 -1 69.4652 -69.1056 -21.3264 15.0274 731.000 731.000 false 0 0 "L.CHAL61VEZIL" "L.CHAL61VEZIL"
1 1362 842 1119 -1 725 962 0.000108642 0.000493827 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 1.13407 -1.13407 2.24028 -2.35701 956.000 956.000 false 0 0 "L.DELL61PRRTT" "L.DELL61PRRTT"
1 1363 843 1537 -1 726 1324 0.00399408 0.0181965 0.00000 0.00000 0.0162000 0.0162000 1.00000 -1 -1 111.224 -110.778 -12.6385 11.0469 695.000 695.000 false 0 0 "L.NEUL61ZMANG" "L.NEUL61ZMANG"
1 1364 843 845 -1 726 727 4.47214e-05 8.94427e-05 0.00000 0.00000 0.00000 0.00000 1.00000 -1 -1 -183.221 183.235 25.2331 -25.2058 1360.00 1360.00 false 0 0 "L.NEUL62L.NTD" "L.NEUL62L.NTD"
1 1365 -1 1524 -1 1396 1311 0.000647901 0.00165926 0.00000 0.00000 0.00101250 0.00101250 1.00000 -1 -1 -99999.0 7.34341e-08 -99999.0 -0.223884 600.000 600.000 false 0 0 "L.NOIL61ZL.NO" "L.NOIL61ZL.NO"
1 1366 846 1525 -1 728 1312 0.000296296 0.000750617 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 7.27596e-12 8.57835e-09 1.45519e-11 -0.114278 268.000 268.000 false 0 0 "LAFIGL61ZLAFI" "LAFIGL61ZLAFI"
1 1367 847 1367 -1 729 1173 5.92593e-05 0.000197531 0.00000 0.00000 0.00455625 0.00455625 1.00000 -1 -1 -9.92989 9.92995 -5.27766 4.25621 447.000 447.000 false 0 0 "LAGAFL61TRI.P" "LAGAFL61TRI.P"
1 1368 848 1367 -1 729 1173 3.95062e-05 0.000197531 0.00000 0.00000 0.00253125 0.00253125 1.00000 -1 -1 -22.9297 22.9299 -13.8225 13.2562 448.000 448.000 false 0 0 "LAGAFL62TRI.P" "LAGAFL62TRI.P"
1 1369 850 1008 -1 730 865 7.90123e-05 0.000158025 0.00000 0.00000 0.00810000 0.00810000 1.00000 -1 -1 -10.0040 10.0041 3.85985 -5.73516 350.000 350.000 false 0 0 "LAMORL61NANTE" "LAMORL61NANTE"
1 1370 849 1008 -1 730 865 7.90123e-05 0.000158025 0.00000 0.00000 0.00860625 0.00860625 1.00000 -1 -1 -1.00406 1.00408 4.74249 -6.73516 410.000 410.000 false 0 0 "LAMORL62NANTE" "LAMORL62NANTE"
1 1371 851 1527 -1 731 1314 0.000189630 0.000620247 0.00000 0.00000 0.000491569 0.000491569 1.00000 -1 -1 -1.45519e-11 5.26779e-09 -2.91038e-11 -0.112513 314.000 314.000 false 0 0 "LANAUL61ZLANA" "LANAUL61ZLANA"
1 1372 852 889 -1 732 763 0.00306173 0.0203654 0.00000 0.00000 0.0187313 0.0187313 1.00000 -1 -1 49.8683 -49.7987 -11.0949 7.32666 1212.00 1212.00 false 0 0 "LANDEL61LOSCO" "LANDEL61LOSCO"
1 1373 852 85 -1 732 80 0.000434568 0.00260741 0.00000 0.00000 0.00253125 0.00253125 1.00000 -1 -1 -93.2854 93.3202 18.6014 -18.9638 1217.00 1217.00 false 0 0 "LANDEL61MARTY" "LANDEL61MARTY"
1 1374 853 85 -1 732 80 0.000493827 0.00292346 0.00000 0.00000 0.00253125 0.00253125 1.00000 -1 -1 -47.8339 47.8440 -2.45451 1.94253 1056.00 1056.00 false 0 0 "LANDEL62MARTY" "LANDEL62MARTY"
1 1375 854 858 -1 733 736 3.25080e-05 9.45687e-05 0.00000 0.00000 0.00469800 0.00469800 1.00000 -1 -1 8.13743e-08 0.00000 -1.06701 0.00000 850.000 850.000 false 0 0 "LANDRL61LANLP" "LANDRL61LANLP"
1 1376 854 971 -1 733 836 0.00239012 0.0158420 0.00000 0.00000 0.0141750 0.0141750 1.00000 -1 -1 -98.8081 99.0136 -0.703237 -1.16072 1070.00 1070.00 false 0 0 "LANDRL61MOULA" "LANDRL61MOULA"
1 1377 854 988 -1 733 849 0.00276543 0.0185482 0.00000 0.00000 0.0172125 0.0172125 1.00000 -1 -1 49.9584 -49.8969 3.81755 -7.30547 1100.00 1100.00 false 0 0 "LANDRL61MTOIS" "LANDRL61MTOIS"
1 1378 -1 -1 -1 733 1131 0.00553877 0.0380978 0.00000 0.00000 0.0359438 0.0359438 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 1100.00 1100.00 false 0 0 "LANDRL61STENA" "LANDRL61STENA"
1 1379 854 1421 -1 733 1216 0.00511605 0.0342519 0.00000 0.00000 0.0313875 0.0313875 1.00000 -1 -1 9.47973 -9.47520 -0.263391 -6.82487 1070.00 1070.00 false 0 0 "LANDRL61VIGY" "LANDRL61VIGY"
1 1380 854 1516 -1 733 1303 0.00430617 0.0199190 0.00000 0.00000 0.0177188 0.0177188 1.00000 -1 -1 39.3699 -39.3107 1.35735 -5.09950 843.000 843.000 false 0 0 "LANDRL61ZH.TO" "LANDRL61ZH.TO"
1 1381 854 858 -1 733 736 3.25080e-05 9.45687e-05 0.00000 0.00000 0.00469800 0.00469800 1.00000 -1 -1 8.13743e-08 0.00000 -1.06701 0.00000 850.000 850.000 false 0 0 "LANDRL62LANLP" "LANDRL62LANLP"
1 1382 854 859 -1 733 736 3.07003e-05 9.51708e-05 0.00000 0.00000 0.00456638 0.00456638 1.00000 -1 -1 7.26432e-08 0.00000 -1.03712 0.00000 850.000 850.000 false 0 0 "LANDRL63LANLP" "LANDRL63LANLP"
1 1383 854 859 -1 733 736 3.07003e-05 9.51708e-05 0.00000 0.00000 0.00456638 0.00456638 1.00000 -1 -1 7.26432e-08 0.00000 -1.03712 0.00000 850.000 850.000 false 0 0 "LANDRL64LANLP" "LANDRL64LANLP"
1 1384 855 1321 -1 734 1133 0.00780247 0.0360691 0.00000 0.00000 0.0318937 0.0313875 1.00000 -1 -1 -20.3129 20.3554 -17.0753 10.3013 843.000 843.000 false 0 0 "LANEUL61SUIS5" "LANEUL61SUIS5"
1 1385 855 1535 -1 734 1322 0.000256790 0.00163951 0.00000 0.00000 0.00151875 0.00151875 1.00000 -1 -1 133.622 -133.578 -30.1351 30.0832 1140.00 1140.00 false 0 0 "LANEUL61ZMAD6" "LANEUL61ZMAD6"
1 1386 855 1575 -1 734 1362 0.00507654 0.0239210 0.00000 0.00000 0.0212625 0.0212625 1.00000 -1 -1 -25.2808 25.3244 -19.6671 15.1925 843.000 843.000 false 0 0 "LANEUL61ZSAU9" "LANEUL61ZSAU9"
1 1387 856 193 -1 735 181 0.000513580 0.00480000 0.00000 0.00000 0.00860625 0.00860625 1.00000 -1 -1 -41.2059 41.2134 -2.09473 0.165296 1172.00 1172.00 false 0 0 "LANG6L61MORBR" "LANG6L61MORBR"
1 1388 857 1526 -1 735 1313 9.87654e-06 6.91358e-05 0.00000 0.00000 0.00000 0.00000 1.00000 -1 -1 -23.2848 23.2849 2.10411 -2.10379 1172.00 1172.00 false 0 0 "LANG6L62ZLAN8" "LANG6L62ZLAN8"
1 1389 860 624 -1 737 549 0.0112059 0.0502854 0.00000 0.00000 0.0449909 0.0448725 1.00000 -1 -1 -96.5583 97.8249 54.7535 -59.1745 737.000 737.000 false 0 0 "LANNEL61PRAGN" "LANNEL61PRAGN"
1 1390 864 1529 -1 741 1316 1.36637e-05 9.90621e-05 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 2.91038e-11 4.07454e-10 0.00000 -0.116363 897.000 897.000 false 0 0 "LARDIL61ZLARD" "LARDIL61ZLARD"
1 1391 188 1202 -1 176 1026 0.00128395 0.00879012 0.00000 0.00000 0.00810000 0.00810000 1.00000 -1 -1 -104.610 104.733 -5.82443 4.80566 1172.00 1172.00 false 0 0 "LATENL61ROYE" "LATENL61ROYE"
1 1392 188 1475 -1 176 1262 0.00105481 0.00703605 0.00000 0.00000 0.0131625 0.00607500 1.00000 -1 -1 -74.9945 75.0469 -9.79342 7.93614 1172.00 1172.00 false 0 0 "LATENL61ZC.OM" "LATENL61ZC.OM"
1 1393 189 204 -1 177 191 0.00211911 0.0215097 0.00000 0.00000 0.277248 0.277248 1.00000 -1 -1 189.013 -188.364 -31.9983 -25.9587 2200.00 2200.00 false 0 0 "LATENL71VLEVA" "LATENL71VLEVA"
1 1394 865 1141 -1 742 980 0.0117847 0.0534637 0.00000 0.00000 0.0475156 0.0475546 1.00000 -1 -1 67.0647 -66.5785 12.2417 -20.9696 901.000 901.000 false 0 0 "LAUNAL61RAN.P" "LAUNAL61RAN.P"
1 1395 866 1333 -1 743 1145 0.00113573 0.0149446 0.00000 0.00000 0.258476 0.258476 1.00000 -1 -1 -60.1149 60.1504 -18.1756 -43.9759 3465.00 3465.00 false 0 0 "LAUNAL71TAUTE" "LAUNAL71TAUTE"
1 1396 866 1333 -1 743 1145 0.00113573 0.0149349 0.00000 0.00000 0.258476 0.258476 1.00000 -1 -1 -60.1531 60.1886 -18.1641 -43.9870 3465.00 3465.00 false 0 0 "LAUNAL72TAUTE" "LAUNAL72TAUTE"
1 1397 867 1035 -1 744 888 0.000592593 0.00579753 0.00000 0.00000 0.405532 0.403876 1.00000 -1 -1 -11.7231 11.7478 21.6737 -114.546 1000.00 1000.00 false 0 0 "LAVALL61OUDON" "LAVALL61OUDON"
1 1398 867 1473 -1 744 1260 0.00399605 0.0274726 0.00000 0.00000 0.0258187 0.0258187 1.00000 -1 -1 55.1172 -54.9607 -41.5119 36.5838 692.000 692.000 false 0 0 "LAVALL61ZBUTT" "LAVALL61ZBUTT"
1 1399 867 1483 -1 744 1270 0.00711111 0.0489086 0.00000 0.00000 0.0460688 0.0460688 1.00000 -1 -1 -144.793 146.172 32.2014 -33.3046 1249.00 1249.00 false 0 0 "LAVALL61ZCOR6" "LAVALL61ZCOR6"
1 1400 868 1041 -1 745 894 0.00104691 0.00695309 0.00000 0.00000 0.00658125 0.00658125 1.00000 -1 -1 12.6598 -12.6580 5.07544 -6.54345 1233.00 1233.00 false 0 0 "LAVERL61P.BOU" "LAVERL61P.BOU"
1 1401 868 1101 -1 745 948 0.000124444 0.00138272 0.00000 0.00000 0.00253125 0.00253125 1.00000 -1 -1 -280.179 280.268 -47.2080 47.6300 2200.00 2200.00 false 0 0 "LAVERL61PONTE" "LAVERL61PONTE"
1 1402 868 1159 -1 745 994 9.87654e-05 0.000276543 0.00000 0.00000 0.0141750 0.0141750 1.00000 -1 -1 101.540 -101.531 -11.9946 8.83124 513.000 513.000 false 0 0 "LAVERL61RENAI" "LAVERL61RENAI"
1 1403 -1 1248 -1 745 1069 8.88889e-05 0.0209857 0.00000 0.00000 0.00000 0.00000 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 1062.00 1062.00 false 0 0 "LAVERL61SELF3" "LAVERL61SELF3"
1 1404 868 1253 -1 745 1074 0.00341728 0.0226963 0.00000 0.00000 0.0212625 0.0212625 1.00000 -1 -1 33.1455 -33.0746 -37.5202 33.1777 1062.00 1062.00 false 0 0 "LAVERL61SEPTE" "LAVERL61SEPTE"
1 1405 868 1158 -1 745 994 9.87654e-05 0.000335802 0.00000 0.00000 0.0131625 0.0131625 1.00000 -1 -1 29.5398 -29.5390 2.00536 -4.96403 513.000 513.000 false 0 0 "LAVERL62RENAI" "LAVERL62RENAI"
1 1406 -1 1248 -1 745 1069 1.97531e-05 0.000197531 0.00000 0.00000 0.00000 0.00000 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 1062.00 1062.00 false 0 0 "LAVERL62SELF3" "LAVERL62SELF3"
1 1407 868 1157 -1 745 994 3.95062e-05 9.87654e-05 0.00000 0.00000 0.00000 0.00000 1.00000 -1 -1 48.5398 -48.5388 21.0054 -21.0029 1233.00 1233.00 false 0 0 "LAVERL63RENAI" "LAVERL63RENAI"
1 1408 869 983 -1 746 845 0.00704000 0.0204741 0.00000 0.00000 0.0167063 0.0470813 1.00000 -1 -1 23.6968 -23.6322 -23.7354 16.6791 315.000 315.000 false 0 0 "LAVEYL61MTGRO" "LAVEYL61MTGRO"
1 1409 869 1040 -1 746 893 0.00693333 0.0186015 0.00000 0.00000 0.0172125 0.0162000 1.00000 -1 -1 27.5917 -27.5445 -4.85027 1.20053 315.000 315.000 false 0 0 "LAVEYL61P.BOR" "LAVEYL61P.BOR"
1 1410 870 75 -1 747 70 0.00448395 0.0211951 0.00000 0.00000 0.0182250 0.0182250 1.00000 -1 -1 -88.3074 88.6615 31.1862 -33.6112 813.000 813.000 false 0 0 "LEGUEL61LESQU" "LEGUEL61LESQU"
1 1411 870 1060 -1 747 913 0.00319210 0.0147773 0.00000 0.00000 0.0121500 0.0121500 1.00000 -1 -1 7.14379 -7.13201 -20.4781 17.7867 813.000 813.000 false 0 0 "LEGUEL61P.SIM" "LEGUEL61P.SIM"
1 1412 871 922 -1 748 792 0.00213926 0.0143822 0.00000 0.00000 0.0132415 0.0261746 1.00000 -1 -1 -33.5043 33.5254 -0.920646 -3.43564 1172.00 1172.00 false 0 0 "LESCAL61MARSI" "LESCAL61MARSI"
1 1413 871 922 -1 748 792 0.00214321 0.0143585 0.00000 0.00000 0.0131787 0.0131782 1.00000 -1 -1 -33.5568 33.5779 -0.895465 -1.96982 1172.00 1172.00 false 0 0 "LESCAL62MARSI" "LESCAL62MARSI"
1 1414 75 1412 -1 70 1207 0.00403161 0.0185817 0.00000 0.00000 0.0167250 0.0165832 1.00000 -1 -1 62.9620 -62.7777 -35.9658 33.0664 828.000 828.000 false 0 0 "LESQUL61VERLH" "LESQUL61VERLH"
1 1415 75 1412 -1 70 1207 0.00448395 0.0211556 0.00000 0.00000 0.0182250 0.0182250 1.00000 -1 -1 55.5018 -55.3434 -31.7517 28.3968 813.000 813.000 false 0 0 "LESQUL62VERLH" "LESQUL62VERLH"
1 1416 76 156 -1 71 146 0.000557479 0.00733518 0.00000 0.00000 0.126705 0.126557 1.00000 -1 -1 -1.13834 1.15989 -80.6244 52.0291 3255.00 3255.00 false 0 0 "LESQUL71VERFE" "LESQUL71VERFE"
1 1417 876 -1 -1 751 937 0.000177778 0.000276543 0.00000 0.00000 0.0136688 0.0136688 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 400.000 400.000 false 0 0 "LEVALL61PERRE" "LEVALL61PERRE"
1 1418 875 1090 -1 751 937 0.000138272 0.000197531 0.00000 0.00000 0.00708750 0.00708750 1.00000 -1 -1 -28.3084 28.3093 -0.123978 -1.51661 400.000 400.000 false 0 0 "LEVALL62PERRE" "LEVALL62PERRE"
1 1419 877 1090 -1 751 937 0.000138272 0.000217284 0.00000 0.00000 0.00759375 0.00759375 1.00000 -1 -1 -39.3080 39.3099 -4.18182 2.42554 410.000 410.000 false 0 0 "LEVALL63PERRE" "LEVALL63PERRE"
1 1420 1603 884 -1 1397 758 0.00132741 0.00887309 0.00000 0.00000 0.00860625 0.0379688 1.00000 -1 -1 -55.0170 55.0521 -4.19092 -0.934340 880.000 880.000 false 0 0 "LIERSL61LOGES" "LIERSL61LOGES"
1 1421 -1 1532 -1 1397 1319 0.00124840 0.00835556 0.00000 0.00000 0.00759375 0.00759375 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 1172.00 1172.00 false 0 0 "LIERSL61ZLIN7" "LIERSL61ZLIN7"
1 1422 878 1530 -1 752 1317 0.000217284 0.000371358 0.00000 0.00000 0.0121500 0.0136688 1.00000 -1 -1 -0.743987 0.744058 4.63868 -7.58448 410.000 410.000 false 0 0 "LIESSL61ZLIE5" "LIESSL61ZLIE5"
1 1423 -1 1531 -1 752 1318 0.000158025 0.000296296 0.00000 0.00000 0.0101250 0.0101250 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 410.000 410.000 false 0 0 "LIESSL61ZLIES" "LIESSL61ZLIES"
1 1424 879 134 -1 753 125 0.00125037 0.00828444 0.00000 0.00000 0.00708750 0.00708750 1.00000 -1 -1 -48.7987 48.8361 30.9097 -32.2607 1032.00 1032.00 false 0 0 "LIGNAL61RULHA" "LIGNAL61RULHA"
1 1425 79 1082 -1 74 932 0.000494460 0.00843906 0.00000 0.00000 0.153064 0.153064 1.00000 -1 -1 -258.265 258.555 17.4219 -47.9248 3465.00 3465.00 false 0 0 "LIMEUL71PENL5" "LIMEUL71PENL5"
1 1426 880 1200 -1 754 1024 0.00985679 0.0668840 0.00000 0.00000 0.0632813 0.0632813 1.00000 -1 -1 -134.602 136.208 8.62475 -12.0839 1065.00 1065.00 false 0 0 "LINGOL61ROUMO" "LINGOL61ROUMO"
1 1427 880 1323 -1 754 1135 0.000636050 0.00424296 0.00000 0.00000 0.00405000 0.0217688 1.00000 -1 -1 29.9575 -29.9524 2.09253 -4.96858 692.000 692.000 false 0 0 "LINGOL61T.LAS" "LINGOL61T.LAS"
1 1428 880 1327 -1 754 1139 0.00215309 0.00975803 0.00000 0.00000 0.00860625 0.00860625 1.00000 -1 -1 100.449 -100.254 -11.9801 10.9247 816.000 816.000 false 0 0 "LINGOL61T.VIC" "LINGOL61T.VIC"
1 1429 881 1318 -1 755 1130 0.00327901 0.0226370 0.00000 0.00000 0.0207563 0.0207563 1.00000 -1 -1 88.5070 -88.2490 -33.1764 30.3036 1234.00 1234.00 false 0 0 "LIVIEL61SSVIN" "LIVIEL61SSVIN"
1 1430 882 1524 -1 756 1311 0.00193185 0.0128020 0.00000 0.00000 0.0116438 0.0116438 1.00000 -1 -1 -25.7934 25.8137 20.9768 -23.4230 1037.00 1037.00 false 0 0 "LOGELL61ZL.NO" "LOGELL61ZL.NO"
1 1431 883 993 -1 757 854 0.000630194 0.00641274 0.00000 0.00000 0.0823080 0.0808640 1.00000 -1 -1 637.806 -635.449 -157.323 162.508 2196.00 2196.00 false 0 0 "LOGELL71MUHLB" "LOGELL71MUHLB"
1 1432 884 1533 -1 758 1320 0.000592593 0.00395062 0.00000 0.00000 0.0298687 0.00405000 1.00000 -1 -1 139.620 -139.513 -38.9224 35.7296 880.000 880.000 false 0 0 "LOGESL61ZLINA" "LOGESL61ZLINA"
1 1433 885 937 -1 759 806 0.000197531 0.00169877 0.00000 0.00000 0.0865688 0.0865688 1.00000 -1 -1 -52.3804 52.3850 -7.57920 -12.4446 641.000 641.000 false 0 0 "LONG4L61MENUS" "LONG4L61MENUS"
1 1434 886 1388 -1 760 1185 0.000292346 0.00176988 0.00000 0.00000 0.00151875 0.00151875 1.00000 -1 -1 242.617 -242.438 86.4855 -85.7255 966.000 966.000 false 0 0 "LONG6L61V.MOU" "LONG6L61V.MOU"
1 1435 886 1590 -1 760 1377 0.000321975 0.00191407 0.00000 0.00000 0.00202500 0.00202500 1.00000 -1 -1 -35.3542 35.3682 -58.9378 58.5831 966.000 966.000 false 0 0 "LONG6L61ZV.MO" "LONG6L61ZV.MO"
1 1436 886 1564 -1 760 1351 0.00669630 0.0299852 0.00000 0.00000 0.0263250 0.0263250 1.00000 -1 -1 -83.2478 83.6885 -16.1893 12.4231 673.000 673.000 false 0 0 "LONG6L62ZRAN6" "LONG6L62ZRAN6"
1 1437 888 90 -1 762 85 0.000221607 0.00232687 0.00000 0.00000 0.0288800 0.0288800 1.00000 -1 -1 82.4289 -82.4152 18.1024 -24.7586 2196.00 2196.00 false 0 0 "LONNYL71MAZUR" "LONNYL71MAZUR"
1 1438 888 972 -1 762 837 0.00156510 0.0205679 0.00000 0.00000 0.353780 0.353780 1.00000 -1 -1 306.991 -305.723 -7.89374 -58.0836 3465.00 3465.00 false 0 0 "LONNYL71MOULA" "LONNYL71MOULA"
1 1439 888 1258 -1 762 1078 0.000492382 0.00817936 0.00000 0.00000 0.147288 0.148732 1.00000 -1 -1 -183.578 183.721 3.75866 -36.2338 3639.00 3639.00 false 0 0 "LONNYL71SEUIL" "LONNYL71SEUIL"
1 1440 888 1417 -1 762 1212 0.000826177 0.0138594 0.00000 0.00000 0.249812 0.251256 1.00000 -1 -1 -130.921 131.045 -6.31736 -50.5239 3639.00 3639.00 false 0 0 "LONNYL71VESLE" "LONNYL71VESLE"
1 1441 888 928 -1 762 797 0.00164127 0.0215443 0.00000 0.00000 0.372552 0.372552 1.00000 -1 -1 -235.123 235.917 -3.39333 -73.6817 3465.00 3465.00 false 0 0 "LONNYL72MASTA" "LONNYL72MASTA"
1 1442 888 90 -1 762 85 0.000228532 0.00231302 0.00000 0.00000 0.0288800 0.0288800 1.00000 -1 -1 82.9699 -82.9557 17.9309 -24.5863 2196.00 2196.00 false 0 0 "LONNYL72MAZUR" "LONNYL72MAZUR"
1 1443 888 972 -1 762 837 0.00155817 0.0205679 0.00000 0.00000 0.353780 0.353780 1.00000 -1 -1 306.987 -305.726 -7.79011 -58.1864 3465.00 3465.00 false 0 0 "LONNYL72MOULA" "LONNYL72MOULA"
1 1444 888 928 -1 762 797 0.00163435 0.0215028 0.00000 0.00000 0.372552 0.372552 1.00000 -1 -1 -235.588 236.381 -3.35552 -73.6991 3465.00 3465.00 false 0 0 "LONNYL73MASTA" "LONNYL73MASTA"
1 1445 889 85 -1 763 80 0.00337778 0.0224198 0.00000 0.00000 0.0207563 0.0207563 1.00000 -1 -1 -56.1240 56.2216 8.37969 -12.4202 1280.00 1280.00 false 0 0 "LOSCOL61MARTY" "LOSCOL61MARTY"
1 1446 892 89 -1 765 84 0.00382617 0.0186647 0.00000 0.00000 0.0167063 0.0167063 1.00000 -1 -1 -56.8595 56.9686 6.25391 -9.59008 843.000 843.000 false 0 0 "LUMESL61MAZUR" "LUMESL61MAZUR"
1 1447 892 946 -1 765 815 0.000770371 0.00353580 0.00000 0.00000 0.00354375 0.00303750 1.00000 -1 -1 34.5498 -34.5416 5.56818 -6.29183 647.000 647.000 false 0 0 "LUMESL61MOHON" "LUMESL61MOHON"
1 1448 892 1319 -1 765 1131 0.00498370 0.0342775 0.00000 0.00000 0.0324000 0.0324000 1.00000 -1 -1 19.4317 -19.4097 -15.3260 7.95992 1100.00 1100.00 false 0 0 "LUMESL61STENA" "LUMESL61STENA"
1 1449 892 89 -1 765 84 0.00361481 0.0176198 0.00000 0.00000 0.0156937 0.0156937 1.00000 -1 -1 -60.2283 60.3439 6.86567 -9.93585 843.000 843.000 false 0 0 "LUMESL62MAZUR" "LUMESL62MAZUR"
1 1450 892 947 -1 765 815 0.000711111 0.00458272 0.00000 0.00000 0.00405000 0.00405000 1.00000 -1 -1 34.8249 -34.8172 5.38884 -6.27628 328.000 328.000 false 0 0 "LUMESL63MOHON" "LUMESL63MOHON"
1 1451 893 198 -1 766 185 0.00272593 0.0181926 0.00000 0.00000 0.0167063 0.0167063 1.00000 -1 -1 -45.6586 45.7148 -17.0299 13.6472 847.000 847.000 false 0 0 "LUTTEL61SIERE" "LUTTEL61SIERE"
1 1452 893 1348 -1 766 1157 0.00259556 0.0116504 0.00000 0.00000 0.0101250 0.0101250 1.00000 -1 -1 2.98299e-05 -4.54747e-13 -2.26976 -1.81899e-12 641.000 641.000 false 0 0 "LUTTEL61THUR" "LUTTEL61THUR"
1 1453 893 198 -1 766 185 0.00272593 0.0181926 0.00000 0.00000 0.0167063 0.0167063 1.00000 -1 -1 -45.6586 45.7148 -17.0299 13.6472 847.000 847.000 false 0 0 "LUTTEL62SIERE" "LUTTEL62SIERE"
1 1454 898 971 -1 770 836 0.00102518 0.00814815 0.00000 0.00000 0.00708750 0.00708750 1.00000 -1 -1 -84.1603 84.3125 -98.7132 98.3197 1334.00 1334.00 false 0 0 "M.MA5L61MOULA" "M.MA5L61MOULA"
1 1455 899 901 -1 771 772 1.77778e-05 3.75309e-05 0.00000 0.00000 0.00202500 0.00202500 1.00000 -1 -1 -9.93146 9.93148 -6.88580 6.41649 -99999.0 -99999.0 false 0 0 "M.MO5L61M.MOR" "M.MO5L61M.MOR"
1 1456 900 901 -1 771 772 1.77778e-05 3.75309e-05 0.00000 0.00000 0.00202500 0.00202500 1.00000 -1 -1 0.0685179 -0.0685179 0.114157 -0.583513 -99999.0 -99999.0 false 0 0 "M.MO5L62M.MOR" "M.MO5L62M.MOR"
1 1457 901 138 -1 772 128 0.000790123 0.00393086 0.00000 0.00000 0.00354375 0.00354375 1.00000 -1 -1 -15.0417 15.0450 -16.3324 15.5268 731.000 731.000 false 0 0 "M.MORL61SAUS5" "M.MORL61SAUS5"
1 1458 901 203 -1 772 190 0.00144198 0.00669630 0.00000 0.00000 0.00607500 0.00607500 1.00000 -1 -1 -50.5235 50.5558 6.24272 -7.50083 899.000 899.000 false 0 0 "M.MORL61VLEVA" "M.MORL61VLEVA"
1 1459 902 1101 -1 773 948 3.62446e-05 9.32005e-05 0.00000 0.00000 0.00607500 0.00607500 1.00000 -1 -1 253.461 -253.440 43.9636 -45.2782 1399.00 1399.00 false 0 0 "M.PONL65PONTE" "M.PONL65PONTE"
1 1460 -1 -1 -1 1398 949 2.77008e-05 0.000277008 0.00000 0.00000 0.00288800 0.00288800 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 3014.00 3014.00 false 0 0 "M.PONL71PONTE" "M.PONL71PONTE"
1 1461 903 1417 -1 774 1212 0.00173407 0.0185727 0.00000 0.00000 0.203604 0.203604 1.00000 -1 -1 144.503 -144.175 -57.9190 13.7988 2366.00 2366.00 false 0 0 "M.SEIL71VESLE" "M.SEIL71VESLE"
1 1462 903 159 -1 774 149 0.00218144 0.0316620 0.00000 0.00000 0.411540 0.411540 1.00000 -1 -1 191.525 -190.830 -69.5394 -16.6577 2600.00 2600.00 false 0 0 "M.SEIL71VIELM" "M.SEIL71VIELM"
1 1463 903 159 -1 774 149 0.00218144 0.0316482 0.00000 0.00000 0.410096 0.410096 1.00000 -1 -1 191.608 -190.912 -69.3862 -16.4686 2600.00 2600.00 false 0 0 "M.SEIL72VIELM" "M.SEIL72VIELM"
1 1464 1604 1521 -1 1399 1308 0.00198321 0.0208593 0.00000 0.00000 0.0369563 0.0440438 1.00000 -1 -1 -115.335 115.572 -14.1260 7.51652 862.000 862.000 false 0 0 "MACONL61ZJOUX" "MACONL61ZJOUX"
1 1465 -1 1535 -1 1400 1322 7.90124e-05 0.000493827 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 -99999.0 2.21812e-09 -99999.0 -0.110906 1172.00 1172.00 false 0 0 "MADE6L61ZMAD6" "MADE6L61ZMAD6"
1 1466 906 1536 -1 777 1323 5.92593e-05 0.000434568 0.00000 0.00000 0.00101250 0.00151875 1.00000 -1 -1 -48.0596 48.0608 4.93474 -5.21091 847.000 847.000 false 0 0 "MAGNYL61ZMAGN" "MAGNYL61ZMAGN"
1 1467 907 1011 -1 778 867 0.000335802 0.00122469 0.00000 0.00000 0.0764438 0.0764438 1.00000 -1 -1 29.9107 -29.9073 -25.4211 7.73536 785.000 785.000 false 0 0 "MALA6L61NATI3" "MALA6L61NATI3"
1 1468 907 224 -1 778 208 0.000138272 0.000790123 0.00000 0.00000 0.0531562 0.0531562 1.00000 -1 -1 -99.2674 99.2864 71.6547 -83.8465 920.000 920.000 false 0 0 "MALA6L61ROMAI" "MALA6L61ROMAI"
1 1469 907 1423 -1 778 1218 0.000138272 0.000888889 0.00000 0.00000 0.0607500 0.0607500 1.00000 -1 -1 94.5378 -94.5244 -55.0530 41.0723 810.000 810.000 false 0 0 "MALA6L61VINC5" "MALA6L61VINC5"
1 1470 908 1100 -1 779 947 0.00104099 0.00696691 0.00000 0.00000 0.00911250 0.00607500 1.00000 -1 -1 -18.7803 18.7835 -0.0521468 -1.68488 1095.00 1095.00 false 0 0 "MALECL61PLISO" "MALECL61PLISO"
1 1471 909 1074 -1 780 924 0.00918914 0.0290785 0.00000 0.00000 0.0237937 0.0248062 1.00000 -1 -1 118.198 -116.879 -48.6228 47.3370 533.000 533.000 false 0 0 "MALGOL61PASSY" "MALGOL61PASSY"
1 1472 910 134 -1 781 125 0.000701235 0.00459852 0.00000 0.00000 0.00411328 0.00413404 1.00000 -1 -1 -56.0328 56.0524 3.30129 -4.10112 1034.00 1034.00 false 0 0 "MALINL61RULHA" "MALINL61RULHA"
1 1473 910 134 -1 781 125 0.000705185 0.00463012 0.00000 0.00000 0.00414214 0.00416593 1.00000 -1 -1 -55.6525 55.6720 3.26224 -4.06979 1034.00 1034.00 false 0 0 "MALINL62RULHA" "MALINL62RULHA"
1 1474 911 1204 -1 782 1028 0.00195556 0.00869136 0.00000 0.00000 0.00759375 0.0172125 1.00000 -1 -1 9.12494 -9.12343 1.02392 -3.80490 237.000 237.000 false 0 0 "MALLEL61RQROU" "MALLEL61RQROU"
1 1475 218 1064 -1 202 917 0.0124760 0.0437156 0.00000 0.00000 0.0364500 0.0403988 1.00000 -1 -1 41.9316 -41.6919 -23.9482 16.1458 577.000 577.000 false 0 0 "MAMBEL61PALEN" "MAMBEL61PALEN"
1 1476 218 1124 -1 202 967 0.0123062 0.0625975 0.00000 0.00000 0.0567000 0.0541687 1.00000 -1 -1 -165.878 169.301 54.1588 -49.0423 827.000 827.000 false 0 0 "MAMBEL61PUSY" "MAMBEL61PUSY"
1 1477 218 1231 -1 202 1052 0.00550321 0.0349768 0.00000 0.00000 0.0324506 0.0330581 1.00000 -1 -1 -6.69544 6.77595 36.2985 -43.0392 801.000 801.000 false 0 0 "MAMBEL61SAONE" "MAMBEL61SAONE"
1 1478 218 1403 -1 202 1198 3.10021e-05 9.50730e-05 0.00000 0.00000 0.00354375 0.00354375 1.00000 -1 -1 -29.0651 29.0653 -5.68233 4.88875 475.000 475.000 false 0 0 "MAMBEL61VAROI" "MAMBEL61VAROI"
1 1479 218 1064 -1 202 917 0.00717037 0.0427259 0.00000 0.00000 0.0384750 0.0364500 1.00000 -1 -1 46.0501 -45.8984 -20.1194 12.5995 577.000 577.000 false 0 0 "MAMBEL62PALEN" "MAMBEL62PALEN"
1 1480 219 199 -1 203 186 0.00162742 0.0170305 0.00000 0.00000 0.190608 0.190608 1.00000 -1 -1 113.878 -113.668 -65.8638 23.7130 2070.00 2070.00 false 0 0 "MAMBEL71SIERE" "MAMBEL71SIERE"
1 1481 912 1380 -1 783 1179 0.000256790 0.000582716 0.00000 0.00000 0.0288563 0.0288563 1.00000 -1 -1 24.7501 -24.7487 2.41779 -9.04420 505.000 505.000 false 0 0 "MANDAL61TUNNE" "MANDAL61TUNNE"
1 1482 913 1381 -1 783 1179 0.000246914 0.000551111 0.00000 0.00000 0.0263250 0.0263250 1.00000 -1 -1 7.16896 -7.16877 -8.82100 2.93387 505.000 505.000 false 0 0 "MANDAL62TUNNE" "MANDAL62TUNNE"
1 1483 -1 -1 -1 783 1179 0.000233086 0.000521481 0.00000 0.00000 0.0248062 0.0248062 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 505.000 505.000 false 0 0 "MANDAL63TUNNE" "MANDAL63TUNNE"
1 1484 -1 1095 -1 784 942 1.59280e-05 0.000155125 0.00000 0.00000 0.326344 0.326344 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 1711.00 1711.00 false 0 0 "MANDAL71PEUP5" "MANDAL71PEUP5"
1 1485 914 1448 -1 784 1237 0.000394737 0.00522853 0.00000 0.00000 0.0895280 0.0895280 1.00000 -1 -1 -535.208 536.264 138.523 -145.082 3465.00 3465.00 false 0 0 "MANDAL71WARAN" "MANDAL71WARAN"
1 1486 915 1281 -1 785 1099 0.00501728 0.0335210 0.00000 0.00000 0.0303750 0.0303750 1.00000 -1 -1 47.4450 -47.3392 -15.7669 9.53829 757.000 757.000 false 0 0 "MANOIL61SSBAI" "MANOIL61SSBAI"
1 1487 916 1314 -1 786 1126 0.00167901 0.00752593 0.00000 0.00000 0.00658125 0.00658125 1.00000 -1 -1 17.0310 -17.0234 -15.7974 14.3320 370.000 370.000 false 0 0 "MANOSL61SSTUL" "MANOSL61SSTUL"
1 1488 -1 -1 -1 787 1065 0.00432592 0.0196938 0.00000 0.00000 0.0172125 0.0172125 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 654.000 654.000 false 0 0 "MARCKL61SCHEE" "MARCKL61SCHEE"
1 1489 917 1439 -1 787 1230 0.00333827 0.0150914 0.00000 0.00000 0.0131625 0.0131625 1.00000 -1 -1 57.4692 -57.3569 -20.2342 17.8792 843.000 843.000 false 0 0 "MARCKL61VOGEL" "MARCKL61VOGEL"
1 1490 917 1439 -1 787 1230 0.00333827 0.0150914 0.00000 0.00000 0.0131625 0.0131625 1.00000 -1 -1 57.4692 -57.3569 -20.2342 17.8792 843.000 843.000 false 0 0 "MARCKL62VOGEL" "MARCKL62VOGEL"
1 1491 918 951 -1 788 819 0.000138272 0.000691358 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 3.63798e-12 4.09636e-09 0.00000 -0.116821 617.000 617.000 false 0 0 "MAREGL61MOLE" "MAREGL61MOLE"
1 1492 919 1108 -1 789 953 0.00738370 0.0298686 0.00000 0.00000 0.0283500 0.0283500 1.00000 -1 -1 120.702 -119.766 0.273041 -2.96115 844.000 844.000 false 0 0 "MARGEL61PRATC" "MARGEL61PRATC"
1 1493 919 129 -1 789 120 0.00917531 0.0376059 0.00000 0.00000 0.0351019 0.0337168 1.00000 -1 -1 -113.515 114.631 29.2575 -32.5969 844.000 844.000 false 0 0 "MARGEL61RUEYR" "MARGEL61RUEYR"
1 1494 -1 -1 -1 205 822 0.00150123 0.0103901 0.00000 0.00000 0.00911250 0.00911250 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 1123.00 1123.00 false 0 0 "MARL6L61MOLSH" "MARL6L61MOLSH"
1 1495 221 1152 -1 205 989 0.00221630 0.0148049 0.00000 0.00000 0.0136688 0.0136688 1.00000 -1 -1 104.736 -104.514 10.4364 -11.9829 1100.00 1100.00 false 0 0 "MARL6L61REICH" "MARL6L61REICH"
1 1496 221 955 -1 205 822 0.00148148 0.0103309 0.00000 0.00000 0.0116438 0.0116438 1.00000 -1 -1 75.5698 -75.4820 28.3472 -30.3128 1045.00 1045.00 false 0 0 "MARL6L62MOLSH" "MARL6L62MOLSH"
1 1497 221 1152 -1 205 989 0.00220642 0.0147279 0.00000 0.00000 0.0136688 0.0136688 1.00000 -1 -1 105.283 -105.060 10.4871 -12.0260 1100.00 1100.00 false 0 0 "MARL6L62REICH" "MARL6L62REICH"
1 1498 222 1245 -1 206 1066 0.000457064 0.00602493 0.00000 0.00000 0.103968 0.103968 1.00000 -1 -1 657.510 -655.723 -104.541 104.577 3294.00 3294.00 false 0 0 "MARL6L71SCHEE" "MARL6L71SCHEE"
1 1499 222 1422 -1 206 1217 0.00185596 0.0251662 0.00000 0.00000 0.423092 0.433200 1.00000 -1 -1 -704.573 712.828 24.3375 -9.76363 3465.00 3465.00 false 0 0 "MARL6L71VIGY" "MARL6L71VIGY"
1 1500 81 1316 -1 76 1128 0.0147378 0.0666054 0.00000 0.00000 0.0594267 0.117523 1.00000 -1 -1 60.2692 -59.7698 9.23865 -26.8531 409.000 409.000 false 0 0 "MARMAL61SSVA6" "MARMAL61SSVA6"
1 1501 81 1402 -1 76 1197 0.00938272 0.0426074 0.00000 0.00000 0.0379688 0.0379688 1.00000 -1 -1 14.1699 -14.1282 -21.9281 13.3527 409.000 409.000 false 0 0 "MARMAL61VARE5" "MARMAL61VARE5"
1 1502 81 1554 -1 76 1341 0.00648889 0.0235635 0.00000 0.00000 0.0197827 0.0200779 1.00000 -1 -1 -51.5373 51.6875 -2.70186 -1.34289 327.000 327.000 false 0 0 "MARMAL61ZP.V6" "MARMAL61ZP.V6"
1 1503 82 1329 -1 77 1141 0.00259695 0.0203324 0.00000 0.00000 0.207936 0.212268 1.00000 -1 -1 152.409 -151.829 30.4061 -74.6453 1838.00 1838.00 false 0 0 "MARMAL71TABAR" "MARMAL71TABAR"
1 1504 82 1329 -1 77 1141 0.00193213 0.0213989 0.00000 0.00000 0.215156 0.229596 1.00000 -1 -1 143.363 -142.971 32.3754 -79.6410 1410.00 1410.00 false 0 0 "MARMAL72TABAR" "MARMAL72TABAR"
1 1505 920 1538 -1 790 1325 0.000154074 0.000701235 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 -16.0725 16.0728 -3.16720 3.05730 681.000 681.000 false 0 0 "MARNIL61ZMAR8" "MARNIL61ZMAR8"
1 1506 921 1593 -1 791 1380 0.00533136 0.0274864 0.00000 0.00000 0.0253125 0.0243000 1.00000 -1 -1 23.3085 -23.2811 -9.53457 4.00675 899.000 899.000 false 0 0 "MAROLL61REVIG" "MAROLL61REVIG"
1 1507 922 624 -1 792 549 0.0154884 0.0674173 0.00000 0.00000 0.0602438 0.0602438 1.00000 -1 -1 -88.3525 89.7425 42.5105 -50.0040 565.000 565.000 false 0 0 "MARSIL61PRAGN" "MARSIL61PRAGN"
1 1508 -1 -1 -1 80 1091 0.00600099 0.0402943 0.00000 0.00000 0.0375364 0.0375739 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 1056.00 1056.00 false 0 0 "MARTYL61SQUIV" "MARTYL61SQUIV"
1 1509 -1 1587 -1 80 1374 0.000242963 0.00161383 0.00000 0.00000 0.00151875 0.00151875 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 1423.00 1423.00 false 0 0 "MARTYL62ZTREF" "MARTYL62ZTREF"
1 1510 -1 1464 -1 794 1252 0.00106667 0.00719012 0.00000 0.00000 0.0136688 0.0232875 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 1172.00 1172.00 false 0 0 "MASQUL61ZBARP" "MASQUL61ZBARP"
1 1511 925 1539 -1 795 1326 5.92593e-05 0.000474074 0.00000 0.00000 0.00101250 0.00101250 1.00000 -1 -1 -71.4873 71.4899 -2.86279 2.65047 948.000 948.000 false 0 0 "MASSYL64ZMAS5" "MASSYL64ZMAS5"
1 1512 927 1058 -1 796 911 0.00771753 0.0354252 0.00000 0.00000 0.0313875 0.0349313 1.00000 -1 -1 -160.462 162.433 56.7915 -55.3231 975.000 975.000 false 0 0 "MASTAL61P.SAM" "MASTAL61P.SAM"
1 1513 927 1087 -1 796 935 0.00438321 0.0202351 0.00000 0.00000 0.0181237 0.0179719 1.00000 -1 -1 -132.374 133.099 36.7708 -37.5720 975.000 975.000 false 0 0 "MASTAL61PERIZ" "MASTAL61PERIZ"
1 1514 929 1058 -1 798 911 0.00114568 0.00555062 0.00000 0.00000 0.00506250 0.00506250 1.00000 -1 -1 -153.956 154.196 1.86270 -1.84966 956.000 956.000 false 0 0 "MAUBEL61P.SAM" "MAUBEL61P.SAM"
1 1515 -1 -1 -1 799 1404 0.00829037 0.0376909 0.00000 0.00000 0.0335335 0.0334388 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 488.000 488.000 false 0 0 "MAUGEL61VERTO" "MAUGEL61VERTO"
1 1516 931 1042 -1 800 895 0.00528000 0.0291022 0.00000 0.00000 0.0242858 0.0252649 1.00000 -1 -1 -25.1957 25.2411 -20.6095 15.3132 905.000 905.000 false 0 0 "MAUREL61P.CHA" "MAUREL61P.CHA"
1 1517 932 1139 -1 801 979 0.000395062 0.00112593 0.00000 0.00000 0.0521437 0.0521437 1.00000 -1 -1 -50.6372 50.6463 2.02434 -13.9193 561.000 561.000 false 0 0 "MAZARL61RABAT" "MAZARL61RABAT"
1 1518 933 1467 -1 802 1255 0.000849383 0.00381235 0.00000 0.00000 0.00354375 0.00354375 1.00000 -1 -1 -10.2247 10.2258 -6.54852 5.74439 975.000 975.000 false 0 0 "MAZINL61ZBEU5" "MAZINL61ZBEU5"
1 1519 -1 1167 -1 85 1000 7.61773e-05 0.000554017 0.00000 0.00000 0.00577600 0.00577600 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 614.000 614.000 false 0 0 "MAZURL71REVI5" "MAZURL71REVI5"
1 1520 90 1168 -1 85 1000 7.61773e-05 0.000554017 0.00000 0.00000 0.00577600 0.00577600 1.00000 -1 -1 2.99005e-07 0.00000 -1.35912 0.00000 614.000 614.000 false 0 0 "MAZURL72REVI5" "MAZURL72REVI5"
1 1521 90 1169 -1 85 1000 7.61773e-05 0.000554017 0.00000 0.00000 0.00577600 0.00577600 1.00000 -1 -1 2.99005e-07 0.00000 -1.35912 0.00000 614.000 614.000 false 0 0 "MAZURL73REVI5" "MAZURL73REVI5"
1 1522 90 1170 -1 85 1000 7.61773e-05 0.000567867 0.00000 0.00000 0.00577600 0.00577600 1.00000 -1 -1 2.99005e-07 3.63798e-12 -1.35912 -2.91038e-11 614.000 614.000 false 0 0 "MAZURL74REVI5" "MAZURL74REVI5"
1 1523 934 1540 -1 803 1327 1.52057e-05 9.88372e-05 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 -2.91038e-11 4.36557e-10 -2.32831e-10 -0.113727 1123.00 1123.00 false 0 0 "MEES L61ZMEES" "MEES L61ZMEES"
1 1524 935 1541 -1 804 1328 0.000276543 0.00124444 0.00000 0.00000 0.0627750 0.0258187 1.00000 -1 -1 -17.8085 17.8093 -3.39281 -6.43712 1000.00 1000.00 false 0 0 "MENTOL61ZMENT" "MENTOL61ZMENT"
1 1525 936 1333 -1 805 1145 0.000498615 0.00655679 0.00000 0.00000 0.114076 0.114076 1.00000 -1 -1 -82.7838 82.8381 -92.3917 65.6257 3465.00 3465.00 false 0 0 "MENUEL71TAUTE" "MENUEL71TAUTE"
1 1526 936 1355 -1 805 1162 0.000297784 0.00301939 0.00000 0.00000 0.0389880 0.0389880 1.00000 -1 -1 72.5421 -72.5289 3.13807 -12.3487 2662.00 2662.00 false 0 0 "MENUEL71TOLLE" "MENUEL71TOLLE"
1 1527 -1 -1 -1 805 1145 0.000504848 0.00663712 0.00000 0.00000 0.115520 0.115520 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 3465.00 3465.00 false 0 0 "MENUEL72TAUTE" "MENUEL72TAUTE"
1 1528 936 1355 -1 805 1162 0.000297784 0.00301247 0.00000 0.00000 0.0389880 0.0389880 1.00000 -1 -1 72.7091 -72.6958 3.13953 -12.3498 2662.00 2662.00 false 0 0 "MENUEL72TOLLE" "MENUEL72TOLLE"
1 1529 -1 -1 -1 805 1145 0.000498615 0.00655679 0.00000 0.00000 0.114076 0.114076 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 3465.00 3465.00 false 0 0 "MENUEL73TAUTE" "MENUEL73TAUTE"
1 1530 936 1333 -1 805 1145 0.000498615 0.00655679 0.00000 0.00000 0.114076 0.114076 1.00000 -1 -1 -82.7838 82.8381 -92.3917 65.6257 3465.00 3465.00 false 0 0 "MENUEL74TAUTE" "MENUEL74TAUTE"
1 1531 937 992 -1 806 853 0.000158025 0.00128395 0.00000 0.00000 0.0592312 0.0592312 1.00000 -1 -1 43.7823 -43.7796 -12.4556 -1.25165 706.000 706.000 false 0 0 "MENUSL61MUETT" "MENUSL61MUETT"
1 1532 937 1127 -1 806 969 0.000177778 0.00152099 0.00000 0.00000 0.0698625 0.0698625 1.00000 -1 -1 -145.615 145.649 21.9844 -37.8844 820.000 820.000 false 0 0 "MENUSL61PUTEA" "MENUSL61PUTEA"
1 1533 938 1542 -1 807 1329 1.50442e-05 9.88619e-05 0.00000 0.00000 0.00000 0.00000 1.00000 -1 -1 -21.0898 21.0899 -8.00958 8.01003 260.000 260.000 false 0 0 "MERCIL61ZMER7" "MERCIL61ZMER7"
1 1534 939 1543 -1 808 1330 0.000134321 0.000620247 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 0.00000 3.94357e-09 0.00000 -0.116030 737.000 737.000 false 0 0 "MERENL61ZMERE" "MERENL61ZMERE"
1 1535 940 1150 -1 809 987 0.00146765 0.0114884 0.00000 0.00000 0.831009 0.831009 1.00000 -1 -1 -18.6171 18.7193 -181.006 -8.17641 870.000 870.000 false 0 0 "MERLAL61RECOU" "MERLAL61RECOU"
1 1536 940 1261 -1 809 1081 0.00298272 0.0203852 0.00000 0.00000 0.0187313 0.0187313 1.00000 -1 -1 -214.755 216.005 34.7644 -30.4629 1249.00 1249.00 false 0 0 "MERLAL61SIRMI" "MERLAL61SIRMI"
1 1537 940 1269 -1 809 1089 0.00513580 0.0345481 0.00000 0.00000 0.0313875 0.0313875 1.00000 -1 -1 24.0690 -24.0088 -30.9168 24.1587 1249.00 1249.00 false 0 0 "MERLAL61SOULL" "MERLAL61SOULL"
1 1538 940 1269 -1 809 1089 0.00507654 0.0341017 0.00000 0.00000 0.0310959 0.0310741 1.00000 -1 -1 24.3777 -24.3166 -31.2461 24.5624 1249.00 1249.00 false 0 0 "MERLAL62SOULL" "MERLAL62SOULL"
1 1539 941 1365 -1 810 1171 0.000246914 0.000740741 0.00000 0.00000 8.10000e-05 0.000405000 1.00000 -1 -1 -8.02067 8.02089 -5.11159 5.06258 500.000 500.000 false 0 0 "MERS L41TREPO" "MERS L41TREPO"
1 1540 -1 1365 -1 810 1171 0.000246914 0.00123457 0.00000 0.00000 8.10000e-05 8.10000e-05 1.00000 -1 -1 -99999.0 1.65529e-10 -99999.0 -0.0165529 500.000 500.000 false 0 0 "MERS L42TREPO" "MERS L42TREPO"
1 1541 943 101 -1 812 96 0.00132346 0.00882370 0.00000 0.00000 0.0253125 0.00860625 1.00000 -1 -1 -112.411 112.558 0.313328 -3.20084 900.000 900.000 false 0 0 "MEYZIL61MIONS" "MEYZIL61MIONS"
1 1542 95 1000 -1 90 859 0.00221234 0.0147516 0.00000 0.00000 0.0136688 0.0187313 1.00000 -1 -1 58.4140 -58.3485 -4.54090 1.23614 1172.00 1172.00 false 0 0 "MEZE5L61MUREA" "MEZE5L61MUREA"
1 1543 -1 -1 -1 90 950 0.000730864 0.00483951 0.00000 0.00000 0.00455625 0.00455625 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 511.000 511.000 false 0 0 "MEZE5L61PORCH" "MEZE5L61PORCH"
1 1544 -1 -1 -1 90 1206 0.00288395 0.0186864 0.00000 0.00000 0.0177188 0.0197438 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 1095.00 1095.00 false 0 0 "MEZE5L61VERIN" "MEZE5L61VERIN"
1 1545 95 1023 -1 90 876 0.00278518 0.0186667 0.00000 0.00000 0.0172125 0.0172125 1.00000 -1 -1 47.5481 -47.4934 -4.63299 1.02350 1172.00 1172.00 false 0 0 "MEZE5L62NOURO" "MEZE5L62NOURO"
1 1546 95 1103 -1 90 950 0.000732840 0.00483358 0.00000 0.00000 0.00455625 0.00455625 1.00000 -1 -1 116.297 -116.211 -1.42098 0.934265 511.000 511.000 false 0 0 "MEZE5L62PORCH" "MEZE5L62PORCH"
1 1547 95 1566 -1 90 1353 0.00312099 0.0208593 0.00000 0.00000 0.0192375 0.0192375 1.00000 -1 -1 61.9402 -61.8283 -19.7824 16.0770 1172.00 1172.00 false 0 0 "MEZE5L62ZRIC6" "MEZE5L62ZRIC6"
1 1548 95 1103 -1 90 950 0.000730864 0.00481975 0.00000 0.00000 0.00455625 0.00455625 1.00000 -1 -1 116.630 -116.544 -1.42640 0.941305 511.000 511.000 false 0 0 "MEZE5L63PORCH" "MEZE5L63PORCH"
1 1549 -1 -1 -1 91 1158 0.00146814 0.0149030 0.00000 0.00000 0.192052 0.192052 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 2200.00 2200.00 false 0 0 "MEZE5L71TILL5" "MEZE5L71TILL5"
1 1550 96 170 -1 91 160 0.000360111 0.00363573 0.00000 0.00000 0.0476520 0.0476520 1.00000 -1 -1 -256.244 256.455 38.6262 -47.5388 2200.00 2200.00 false 0 0 "MEZE5L71YVE.O" "MEZE5L71YVE.O"
1 1551 96 1349 -1 91 1158 0.00146122 0.0147853 0.00000 0.00000 0.190608 0.190608 1.00000 -1 -1 -82.9798 83.0724 -43.2866 -0.108115 2200.00 2200.00 false 0 0 "MEZE5L72TILL5" "MEZE5L72TILL5"
1 1552 96 167 -1 91 157 0.00124654 0.0126731 0.00000 0.00000 0.163172 0.163172 1.00000 -1 -1 -315.209 316.331 50.7403 -77.0102 2200.00 2200.00 false 0 0 "MEZE5L72VLEJU" "MEZE5L72VLEJU"
1 1553 944 1544 -1 813 1331 2.96296e-05 0.000199506 0.00000 0.00000 0.000180225 0.000180225 1.00000 -1 -1 -3.27555 3.27556 4.17759 -4.21943 1080.00 1080.00 false 0 0 "MIOLLL61ZMIOL" "MIOLLL61ZMIOL"
1 1554 102 949 -1 96 817 0.0120217 0.0544928 0.00000 0.00000 0.0480937 0.0486000 1.00000 -1 -1 36.4164 -36.2749 -1.77470 -8.52476 672.000 672.000 false 0 0 "MIONSL61MOIRA" "MIONSL61MOIRA"
1 1555 102 966 -1 96 831 0.000819753 0.00769383 0.00000 0.00000 0.0141750 0.0141750 1.00000 -1 -1 -26.5282 26.5348 13.1605 -16.3211 1800.00 1800.00 false 0 0 "MIONSL61MOUCH" "MIONSL61MOUCH"
1 1556 102 1046 -1 96 899 0.00227160 0.0149768 0.00000 0.00000 0.0136688 0.0136688 1.00000 -1 -1 -103.478 103.728 40.9370 -42.3896 880.000 880.000 false 0 0 "MIONSL61P.EVE" "MIONSL61P.EVE"
1 1557 101 1315 -1 96 1127 0.00847605 0.0278123 0.00000 0.00000 0.0227813 0.0232875 1.00000 -1 -1 73.8860 -73.4789 -7.52592 3.62269 442.000 442.000 false 0 0 "MIONSL61SSV.E" "MIONSL61SSV.E"
1 1558 101 1409 -1 96 1204 0.000600494 0.00534913 0.00000 0.00000 0.00961875 0.0156937 1.00000 -1 -1 23.4422 -23.4352 26.8452 -29.6682 900.000 900.000 false 0 0 "MIONSL61VENIS" "MIONSL61VENIS"
1 1559 103 1514 -1 96 1301 0.000643951 0.00428247 0.00000 0.00000 0.0207563 0.00405000 1.00000 -1 -1 172.502 -172.334 -2.38534 0.693662 955.000 955.000 false 0 0 "MIONSL61ZGREN" "MIONSL61ZGREN"
1 1560 101 965 -1 96 831 0.000817778 0.00768395 0.00000 0.00000 0.0141750 0.0293625 1.00000 -1 -1 86.6238 -86.5623 -34.4931 30.0884 1800.00 1800.00 false 0 0 "MIONSL62MOUCH" "MIONSL62MOUCH"
1 1561 102 1409 -1 96 1204 0.000529383 0.00490074 0.00000 0.00000 0.0101250 0.0440438 1.00000 -1 -1 128.414 -128.335 -23.5116 18.0765 1050.00 1050.00 false 0 0 "MIONSL62VENIS" "MIONSL62VENIS"
1 1562 948 963 -1 816 829 0.00794469 0.0381847 0.00000 0.00000 0.0334125 0.0334125 1.00000 -1 -1 -33.3216 33.3996 -0.999530 -6.24130 716.000 716.000 false 0 0 "MOIMOL61MORU" "MOIMOL61MORU"
1 1563 948 118 -1 816 109 0.00171852 0.00880988 0.00000 0.00000 0.00759375 0.0126563 1.00000 -1 -1 8.72077 -8.71912 4.89919 -7.19360 716.000 716.000 false 0 0 "MOIMOL61P.GAS" "MOIMOL61P.GAS"
1 1564 949 1085 -1 817 934 0.000415847 0.000761202 0.00000 0.00000 0.0313875 0.0313875 1.00000 -1 -1 5.18244 -5.18198 6.32077 -13.3837 340.000 340.000 false 0 0 "MOIRAL61PEREL" "MOIRAL61PEREL"
1 1565 949 1551 -1 817 1338 0.000108642 0.000527407 0.00000 0.00000 0.000455625 0.000455625 1.00000 -1 -1 1.27070 -1.27070 -0.881574 0.779037 349.000 349.000 false 0 0 "MOIRAL61ZP.IL" "MOIRAL61ZP.IL"
1 1566 951 129 -1 819 120 0.0142617 0.0673975 0.00000 0.00000 0.0561938 0.0561938 1.00000 -1 -1 -20.1707 20.2296 1.85608 -14.5151 622.000 622.000 false 0 0 "MOLE L61RUEYR" "MOLE L61RUEYR"
1 1567 951 1310 -1 819 1123 0.000160000 0.000754568 0.00000 0.00000 0.000641925 0.000641925 1.00000 -1 -1 7.61065e-09 -7.27596e-12 -0.148129 0.00000 617.000 617.000 false 0 0 "MOLE L61SSPMA" "MOLE L61SSPMA"
1 1568 951 1534 -1 819 1321 0.0131852 0.0530686 0.00000 0.00000 0.0501992 0.0501992 1.00000 -1 -1 6.13639 -6.10091 -22.3089 10.7876 729.000 729.000 false 0 0 "MOLE L61ZMA11" "MOLE L61ZMA11"
1 1569 951 129 -1 819 120 0.0134518 0.0636247 0.00000 0.00000 0.0531562 0.0531562 1.00000 -1 -1 -21.3691 21.4315 2.69768 -14.6409 622.000 622.000 false 0 0 "MOLE L62RUEYR" "MOLE L62RUEYR"
1 1570 952 1036 -1 820 889 0.000796399 0.0100471 0.00000 0.00000 0.172588 0.172574 1.00000 -1 -1 372.419 -371.449 -104.517 75.2615 3780.00 3780.00 false 0 0 "MOLIEL71OUDON" "MOLIEL71OUDON"
1 1571 952 122 -1 820 113 0.000681440 0.00860180 0.00000 0.00000 0.147736 0.147606 1.00000 -1 -1 -411.410 412.493 126.436 -147.833 3465.00 3465.00 false 0 0 "MOLIEL71QUINT" "MOLIEL71QUINT"
1 1572 956 1027 -1 823 880 0.00252247 0.0116662 0.00000 0.00000 0.0105143 0.0104622 1.00000 -1 -1 -179.521 180.242 27.5588 -26.6519 957.000 957.000 false 0 0 "MONDIL61ORANG" "MONDIL61ORANG"
1 1573 959 193 -1 825 181 3.95062e-05 0.000197531 0.00000 0.00000 0.0111375 0.0111375 1.00000 -1 -1 -3.40353 3.40354 3.81497 -6.40330 650.000 650.000 false 0 0 "MORB5L61MORBR" "MORB5L61MORBR"
1 1574 958 193 -1 825 181 1.97531e-05 0.000197531 0.00000 0.00000 0.00759375 0.00759375 1.00000 -1 -1 -7.40350 7.40351 0.907498 -2.67220 650.000 650.000 false 0 0 "MORB5L62MORBR" "MORB5L62MORBR"
1 1575 193 1246 -1 181 1067 0.000138272 0.0197531 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 81.9699 -81.9619 -2.26565 3.29096 760.000 760.000 false 0 0 "MORBRL61SELF1" "MORBRL61SELF1"
1 1576 193 1265 -1 181 1085 0.000493827 0.00300247 0.00000 0.00000 0.0480937 0.193894 1.00000 -1 -1 117.066 -116.969 -101.156 73.5376 565.000 565.000 false 0 0 "MORBRL61SONNE" "MORBRL61SONNE"
1 1577 194 1386 -1 181 1183 0.00270617 0.0136375 0.00000 0.00000 0.0131625 0.0627750 1.00000 -1 -1 81.9562 -81.7999 -2.24278 -5.77290 886.000 886.000 false 0 0 "MORBRL61V.GEO" "MORBRL61V.GEO"
1 1578 193 1548 -1 181 1335 0.000355555 0.00335803 0.00000 0.00000 0.00607500 0.00607500 1.00000 -1 -1 87.9949 -87.9676 -35.0830 33.9280 2200.00 2200.00 false 0 0 "MORBRL61ZORS6" "MORBRL61ZORS6"
1 1579 194 1246 -1 181 1067 9.87654e-05 0.000197531 0.00000 0.00000 0.00455625 0.00455625 1.00000 -1 -1 -81.9562 81.9619 2.24278 -3.29096 -99999.0 -99999.0 false 0 0 "MORBRL62SELF1" "MORBRL62SELF1"
1 1580 -1 -1 -1 181 1085 0.000485926 0.00383407 0.00000 0.00000 0.0658125 0.171113 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 770.000 770.000 false 0 0 "MORBRL62SONNE" "MORBRL62SONNE"
1 1581 193 1526 -1 181 1313 0.000900741 0.00599704 0.00000 0.00000 0.00860625 0.00556875 1.00000 -1 -1 88.6564 -88.5955 -2.74141 1.50083 840.000 840.000 false 0 0 "MORBRL62ZLAN8" "MORBRL62ZLAN8"
1 1582 195 204 -1 182 191 0.000166205 0.00274931 0.00000 0.00000 0.0534280 0.0534280 1.00000 -1 -1 384.182 -383.968 -46.7336 37.8763 3465.00 3465.00 false 0 0 "MORBRL71VLEVA" "MORBRL71VLEVA"
1 1583 195 204 -1 182 191 0.000159280 0.00270083 0.00000 0.00000 0.0490960 0.0490960 1.00000 -1 -1 391.172 -390.960 -46.3860 38.5980 3465.00 3465.00 false 0 0 "MORBRL72VLEVA" "MORBRL72VLEVA"
1 1584 960 1586 -1 826 1373 0.00172444 0.00783605 0.00000 0.00000 0.00658125 0.00658125 1.00000 -1 -1 -87.2995 87.4207 20.8190 -21.7825 956.000 956.000 false 0 0 "MORCHL61ZTRAN" "MORCHL61ZTRAN"
1 1585 962 1523 -1 828 1310 0.00820938 0.0546923 0.00000 0.00000 0.100081 0.0509100 1.00000 -1 -1 1.38528 -1.36010 -30.1806 12.9297 1219.00 1219.00 false 0 0 "MORIHL62ZKERL" "MORIHL62ZKERL"
1 1586 964 1199 -1 830 1023 0.000395062 0.00268642 0.00000 0.00000 0.00253125 0.00253125 1.00000 -1 -1 8.04412 -8.04384 3.77027 -4.34178 1063.00 1063.00 false 0 0 "MOTT5L61ROUGI" "MOTT5L61ROUGI"
1 1587 966 1037 -1 831 890 0.000355556 0.00239210 0.00000 0.00000 0.00202500 0.00354375 1.00000 -1 -1 -108.245 108.282 -16.5800 16.1993 665.000 665.000 false 0 0 "MOUCHL61OULLI" "MOUCHL61OULLI"
1 1588 965 1088 -1 831 936 0.000511605 0.00132741 0.00000 0.00000 0.0734062 0.0855563 1.00000 -1 -1 21.6169 -21.6092 -44.0614 25.8648 620.000 620.000 false 0 0 "MOUCHL61PERRA" "MOUCHL61PERRA"
1 1589 967 1047 -1 832 900 0.00114568 0.00829630 0.00000 0.00000 0.0298687 0.0364500 1.00000 -1 -1 -72.1598 72.2129 6.13587 -13.3339 1000.00 1000.00 false 0 0 "MOUGIL61P.GR5" "MOUGIL61P.GR5"
1 1590 968 1332 -1 833 1144 0.000711111 0.00323951 0.00000 0.00000 0.145800 0.145800 1.00000 -1 -1 108.131 -108.053 0.189172 -31.5292 622.000 622.000 false 0 0 "MOUGUL61TARN5" "MOUGUL61TARN5"
1 1591 969 1053 -1 834 906 0.00185679 0.00843457 0.00000 0.00000 0.00759375 0.00759375 1.00000 -1 -1 74.7342 -74.6302 -27.5697 26.3341 816.000 816.000 false 0 0 "MOUISL61P.ORG" "MOUISL61P.ORG"
1 1592 969 1343 -1 834 1152 0.00264691 0.0132543 0.00000 0.00000 0.0121500 0.0121500 1.00000 -1 -1 -99.4255 99.6762 26.1992 -27.6727 816.000 816.000 false 0 0 "MOUISL61TERRA" "MOUISL61TERRA"
1 1593 -1 -1 -1 835 156 0.00114568 0.0109235 0.00000 0.00000 0.146306 0.0243000 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 750.000 750.000 false 0 0 "MOUL8L61VLEJU" "MOUL8L61VLEJU"
1 1594 970 166 -1 835 156 0.00108049 0.00981728 0.00000 0.00000 0.270337 0.0465750 1.00000 -1 -1 -206.734 207.155 17.3928 -50.2265 860.000 860.000 false 0 0 "MOUL8L62VLEJU" "MOUL8L62VLEJU"
1 1595 971 1268 -1 836 1088 0.000616297 0.00603852 0.00000 0.00000 0.345262 0.0192375 1.00000 -1 -1 154.970 -154.840 -31.1936 -9.08816 955.000 955.000 false 0 0 "MOULAL61SOTEL" "MOULAL61SOTEL"
1 1596 972 1422 -1 837 1217 0.000851801 0.0112327 0.00000 0.00000 0.193496 0.193496 1.00000 -1 -1 128.100 -127.965 21.4558 -64.2553 3465.00 3465.00 false 0 0 "MOULAL71VIGY" "MOULAL71VIGY"
1 1597 972 1422 -1 837 1217 0.000851801 0.0112258 0.00000 0.00000 0.193496 0.193496 1.00000 -1 -1 128.180 -128.045 21.4767 -64.2751 3465.00 3465.00 false 0 0 "MOULAL72VIGY" "MOULAL72VIGY"
1 1598 973 1554 -1 838 1341 0.00712494 0.0304968 0.00000 0.00000 0.0255722 0.0248700 1.00000 -1 -1 20.6382 -20.6115 -5.62525 -0.0898567 520.000 520.000 false 0 0 "MOUS5L61ZP.V6" "MOUS5L61ZP.V6"
1 1599 107 1249 -1 100 1070 0.000118518 0.0197531 0.00000 0.00000 0.00000 0.00000 1.00000 -1 -1 0.331716 -0.331715 -0.165962 0.165987 -99999.0 -99999.0 false 0 0 "MQIS L61SELFM" "MQIS L61SELFM"
1 1600 107 1249 -1 100 1070 4.47214e-05 8.94427e-05 0.00000 0.00000 0.00000 0.00000 1.00000 -1 -1 44.2974 -44.2952 -58.3613 58.3656 -99999.0 -99999.0 false 0 0 "MQIS L62SELFM" "MQIS L62SELFM"
1 1601 108 1249 -1 100 1070 4.47214e-05 8.94427e-05 0.00000 0.00000 0.00000 0.00000 1.00000 -1 -1 -44.6248 44.6269 58.5359 -58.5316 -99999.0 -99999.0 false 0 0 "MQIS L63SELFM" "MQIS L63SELFM"
1 1602 109 227 -1 101 211 0.00110111 0.0121814 0.00000 0.00000 0.132848 0.127072 1.00000 -1 -1 -3.25874 3.26124 -30.6689 1.30844 2060.00 2060.00 false 0 0 "MQIS L71SAUCA" "MQIS L71SAUCA"
1 1603 974 1591 -1 839 1378 0.00346469 0.0114983 0.00000 0.00000 0.0106312 0.00911250 1.00000 -1 -1 162.467 -161.666 10.8813 -10.4714 870.000 870.000 false 0 0 "MTAG5L61ZVILA" "MTAG5L61ZVILA"
1 1604 975 1318 -1 840 1130 0.00335605 0.0264237 0.00000 0.00000 0.0230450 0.0227514 1.00000 -1 -1 28.3604 -28.3363 -0.0610596 -4.91013 1375.00 1375.00 false 0 0 "MTAHUL61SSVIN" "MTAHUL61SSVIN"
1 1605 975 1508 -1 840 1295 0.00132938 0.0105047 0.00000 0.00000 0.00897784 0.00905327 1.00000 -1 -1 84.3436 -84.2498 -30.2729 28.9763 1375.00 1375.00 false 0 0 "MTAHUL61ZGARR" "MTAHUL61ZGARR"
1 1606 976 1408 -1 841 1203 0.000497778 0.00345086 0.00000 0.00000 0.0430312 0.00506250 1.00000 -1 -1 127.232 -127.158 -34.3506 29.3668 1273.00 1273.00 false 0 0 "MTCROL61VENDI" "MTCROL61VENDI"
1 1607 979 980 -1 843 844 2.07756e-05 0.000127424 0.00000 0.00000 0.0570366 0.0570366 1.00000 -1 -1 211.305 -211.297 50.9400 -63.9409 1040.00 1040.00 false 0 0 "MTEZ5L71MTEZI" "MTEZ5L71MTEZI"
1 1608 979 130 -1 843 121 0.000110803 0.00190997 0.00000 0.00000 0.0144400 0.0144400 1.00000 -1 -1 -211.305 211.350 -37.7187 35.1776 1677.00 1677.00 false 0 0 "MTEZ5L71RUEYR" "MTEZ5L71RUEYR"
1 1609 979 981 -1 843 844 2.07756e-05 0.000127424 0.00000 0.00000 0.0577600 0.0577600 1.00000 -1 -1 7.93283e-06 5.82077e-11 -13.2213 0.00000 1040.00 1040.00 false 0 0 "MTEZ5L72MTEZI" "MTEZ5L72MTEZI"
1 1610 983 990 -1 845 851 0.00794667 0.0371358 0.00000 0.00000 0.0784688 0.0308813 1.00000 -1 -1 25.5950 -25.5488 -6.50427 -5.69700 370.000 370.000 false 0 0 "MTGROL61MTPEZ" "MTGROL61MTPEZ"
1 1611 -1 -1 -1 845 953 0.00389728 0.0182914 0.00000 0.00000 0.0673313 0.0156937 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 856.000 856.000 false 0 0 "MTGROL61PRATC" "MTGROL61PRATC"
1 1612 982 1108 -1 845 953 0.00629333 0.0185936 0.00000 0.00000 0.0496125 0.0151875 1.00000 -1 -1 2.27374e-13 0.00175698 0.00000 -7.34149 721.000 721.000 false 0 0 "MTGROL62PRATC" "MTGROL62PRATC"
1 1613 985 1545 -1 847 1332 5.53086e-05 0.000140247 0.00000 0.00000 0.00961875 0.00961875 1.00000 -1 -1 -24.7674 24.7677 1.38125 -3.59866 605.000 605.000 false 0 0 "MTJAYL61ZMTJ5" "MTJAYL61ZMTJ5"
1 1614 986 1546 -1 847 1333 1.97531e-05 0.000197531 0.00000 0.00000 0.00708750 0.00708750 1.00000 -1 -1 -26.1405 26.1406 0.0131572 -1.64695 605.000 605.000 false 0 0 "MTJAYL61ZMTJA" "MTJAYL61ZMTJA"
1 1615 987 991 -1 848 852 0.00334420 0.0133728 0.00000 0.00000 0.0668250 0.0131625 1.00000 -1 -1 16.1502 -16.1213 19.3597 -28.3939 696.000 696.000 false 0 0 "MTLUCL61MTVIC" "MTLUCL61MTVIC"
1 1616 988 1300 -1 849 1114 0.00379259 0.0122272 0.00000 0.00000 0.0101250 0.0101250 1.00000 -1 -1 8.27006 -8.26731 2.56744 -4.84682 264.000 264.000 false 0 0 "MTOISL61SSHUB" "MTOISL61SSHUB"
1 1617 989 1096 -1 850 943 0.000177778 0.00146173 0.00000 0.00000 0.0744187 0.0744187 1.00000 -1 -1 67.3147 -67.3054 -45.4390 28.7223 810.000 810.000 false 0 0 "MTPELL61PEYRO" "MTPELL61PEYRO"
1 1618 989 148 -1 850 138 0.00240395 0.0160553 0.00000 0.00000 0.0146812 0.0146812 1.00000 -1 -1 -35.3287 35.3621 16.2671 -19.3495 1233.00 1233.00 false 0 0 "MTPELL61TAMAR" "MTPELL61TAMAR"
1 1619 989 1552 -1 850 1339 0.000865185 0.00577185 0.00000 0.00000 0.00506250 0.00506250 1.00000 -1 -1 15.0000 -14.9982 -3.00219 1.87203 1220.00 1220.00 false 0 0 "MTPELL61ZP.TR" "MTPELL61ZP.TR"
1 1620 989 148 -1 850 138 0.00258765 0.0158617 0.00000 0.00000 0.0151875 0.0151875 1.00000 -1 -1 -35.4467 35.4834 16.8571 -20.0517 1160.00 1160.00 false 0 0 "MTPELL62TAMAR" "MTPELL62TAMAR"
1 1621 989 148 -1 850 138 0.00240198 0.0161205 0.00000 0.00000 0.0248062 0.0146812 1.00000 -1 -1 -35.2023 35.2354 15.0295 -19.2547 1200.00 1200.00 false 0 0 "MTPELL63TAMAR" "MTPELL63TAMAR"
1 1622 993 1245 -1 854 1066 0.00110111 0.0124446 0.00000 0.00000 0.145844 0.164616 1.00000 -1 -1 -579.253 582.711 151.059 -147.557 2202.00 2202.00 false 0 0 "MUHLBL71SCHEE" "MUHLBL71SCHEE"
1 1623 994 199 -1 854 186 0.000664127 0.00741898 0.00000 0.00000 0.0834502 0.0836784 1.00000 -1 -1 479.621 -478.272 -87.4190 82.9990 2202.00 2202.00 false 0 0 "MUHLBL71SIERE" "MUHLBL71SIERE"
1 1624 993 996 -1 854 855 9.69529e-06 9.97230e-05 0.00000 0.00000 0.00000 0.00000 1.00000 -1 -1 479.655 -479.635 -82.2461 82.4500 -99999.0 -99999.0 false 0 0 "MUHLBL71TDMU1" "MUHLBL71TDMU1"
1 1625 993 997 -1 854 856 9.69529e-06 9.97230e-05 0.00000 0.00000 0.00000 0.00000 1.00000 -1 -1 477.265 -477.245 -91.8892 92.0926 -99999.0 -99999.0 false 0 0 "MUHLBL71TDMU2" "MUHLBL71TDMU2"
1 1626 993 243 -1 854 227 0.00221260 0.0250055 0.00000 0.00000 0.281580 0.291688 1.00000 -1 -1 -641.126 649.506 133.799 -104.613 2055.00 2055.00 false 0 0 "MUHLBL71VINCE" "MUHLBL71VINCE"
1 1627 995 199 -1 854 186 0.000900277 0.00740997 0.00000 0.00000 0.0649800 0.0649800 1.00000 -1 -1 477.231 -475.406 -97.0488 96.9140 2202.00 2202.00 false 0 0 "MUHLBL72SIERE" "MUHLBL72SIERE"
1 1628 -1 -1 -1 857 901 0.000954074 0.00894815 0.00000 0.00000 0.651618 0.661141 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 1120.00 1120.00 false 0 0 "MUR  L61P.HA5" "MUR  L61P.HA5"
1 1629 -1 999 -1 857 858 9.95037e-06 9.95037e-05 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 890.000 890.000 false 0 0 "MUR  L62TDMUR" "MUR  L62TDMUR"
1 1630 -1 999 -1 857 858 9.95037e-06 9.95037e-05 0.00000 0.00000 0.00000 0.00000 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 890.000 890.000 false 0 0 "MUR  L63TDMUR" "MUR  L63TDMUR"
1 1631 1000 1023 -1 859 876 0.00135704 0.00906074 0.00000 0.00000 0.0141750 0.00860625 1.00000 -1 -1 2.83223 -2.83213 -2.35450 -0.273974 1172.00 1172.00 false 0 0 "MUREAL61NOURO" "MUREAL61NOURO"
1 1632 1001 1495 -1 860 1282 0.00348840 0.0157768 0.00000 0.00000 0.0141750 0.0141750 1.00000 -1 -1 29.4640 -29.4377 -0.0808990 -3.07090 899.000 899.000 false 0 0 "MUREML61ZEPIZ" "MUREML61ZEPIZ"
1 1633 -1 1504 -1 860 1291 0.00774716 0.0377719 0.00000 0.00000 0.0335446 0.0344321 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 1172.00 1172.00 false 0 0 "MUREML61ZG.HA" "MUREML61ZG.HA"
1 1634 1003 1098 -1 862 945 0.000237037 0.000414815 0.00000 0.00000 0.0263250 0.0263250 1.00000 -1 -1 -30.4602 30.4621 -3.83159 -2.26131 400.000 400.000 false 0 0 "N.MARL61PLAIS" "N.MARL61PLAIS"
1 1635 1004 1098 -1 862 945 0.000237037 0.000414815 0.00000 0.00000 0.0263250 0.0263250 1.00000 -1 -1 -19.4609 19.4617 -0.832667 -5.26239 400.000 400.000 false 0 0 "N.MARL62PLAIS" "N.MARL62PLAIS"
1 1636 1005 1098 -1 862 945 0.000276543 0.000513580 0.00000 0.00000 0.0227813 0.0232875 1.00000 -1 -1 -22.9606 22.9619 -1.45107 -3.88087 400.000 400.000 false 0 0 "N.MARL63PLAIS" "N.MARL63PLAIS"
1 1637 -1 -1 -1 865 876 0.000632099 0.00766420 0.00000 0.00000 0.360450 0.360450 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 965.000 965.000 false 0 0 "NANTEL61NOURO" "NANTEL61NOURO"
1 1638 -1 -1 -1 865 969 0.000197531 0.000651852 0.00000 0.00000 0.291600 0.291600 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 960.000 960.000 false 0 0 "NANTEL61PUTEA" "NANTEL61PUTEA"
1 1639 1008 1206 -1 865 1030 0.000318025 0.00101728 0.00000 0.00000 0.0632813 0.0632813 1.00000 -1 -1 20.4950 -20.4919 -33.8967 19.2518 451.000 451.000 false 0 0 "NANTEL61RUEIL" "NANTEL61RUEIL"
1 1640 1008 1127 -1 865 969 0.000235062 0.00142420 0.00000 0.00000 0.0941625 0.0941625 1.00000 -1 -1 207.091 -206.996 -73.4053 52.1708 905.000 905.000 false 0 0 "NANTEL62PUTEA" "NANTEL62PUTEA"
1 1641 1008 1207 -1 865 1030 0.000312099 0.000997531 0.00000 0.00000 0.0622688 0.0622688 1.00000 -1 -1 35.6497 -35.6462 -10.4584 -3.94739 605.000 605.000 false 0 0 "NANTEL62RUEIL" "NANTEL62RUEIL"
1 1642 1012 1430 -1 868 1225 0.00331852 0.0227161 0.00000 0.00000 0.0207563 0.0207563 1.00000 -1 -1 -137.343 137.926 34.5321 -35.3119 520.000 520.000 false 0 0 "NEMOUL61VLEMA" "NEMOUL61VLEMA"
1 1643 112 1413 -1 104 1208 3.36336e-05 9.41742e-05 0.00000 0.00000 0.00101250 0.00101250 1.00000 -1 -1 -3.56079 3.56079 -0.761219 0.531224 640.000 640.000 false 0 0 "NEOULL61VERR5" "NEOULL61VERR5"
1 1644 112 1424 -1 104 1219 0.00329679 0.0219022 0.00000 0.00000 0.0263250 0.0202500 1.00000 -1 -1 37.1977 -37.1314 27.0091 -31.8275 1057.00 1057.00 false 0 0 "NEOULL61VINS" "NEOULL61VINS"
1 1645 113 126 -1 105 117 0.00149584 0.0141482 0.00000 0.00000 0.184832 0.184832 1.00000 -1 -1 -379.038 380.991 51.3213 -74.8872 2006.00 2006.00 false 0 0 "NEOULL71REALT" "NEOULL71REALT"
1 1646 113 1363 -1 105 1169 0.000941828 0.00953601 0.00000 0.00000 0.122740 0.122740 1.00000 -1 -1 324.942 -324.059 -51.6060 32.5329 2128.00 2128.00 false 0 0 "NEOULL71TRANS" "NEOULL71TRANS"
1 1647 113 126 -1 105 117 0.00149584 0.0141482 0.00000 0.00000 0.184832 0.184832 1.00000 -1 -1 -379.038 380.991 51.3213 -74.8872 2006.00 2006.00 false 0 0 "NEOULL72REALT" "NEOULL72REALT"
1 1648 113 1363 -1 105 1169 0.000941828 0.00953601 0.00000 0.00000 0.122740 0.122740 1.00000 -1 -1 324.942 -324.059 -51.6060 32.5329 2128.00 2128.00 false 0 0 "NEOULL72TRANS" "NEOULL72TRANS"
1 1649 1013 1547 -1 869 1334 0.0430124 0.146025 0.00000 0.00000 0.00356400 0.00356400 1.00000 -1 -1 18.1435 -17.9598 11.2015 -11.3343 487.000 487.000 false 0 0 "NEUF5L41ZNEUF" "NEUF5L41ZNEUF"
1 1650 1013 1458 -1 869 1246 0.0453086 0.147654 0.00000 0.00000 0.00356400 0.00372600 1.00000 -1 -1 27.5999 -27.2555 7.55947 -7.21100 620.000 620.000 false 0 0 "NEUF5L42ZAUMA" "NEUF5L42ZAUMA"
1 1651 1014 -1 -1 870 1122 0.000276543 0.000632099 0.00000 0.00000 0.0303750 0.0303750 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 580.000 580.000 false 0 0 "NEY  L61SSOU5" "NEY  L61SSOU5"
1 1652 1015 1309 -1 870 1122 0.000395062 0.000730864 0.00000 0.00000 0.0313875 0.0313875 1.00000 -1 -1 -8.07942 8.07967 -0.631217 -6.60753 444.000 444.000 false 0 0 "NEY  L62SSOU5" "NEY  L62SSOU5"
1 1653 1016 1285 -1 871 1102 0.000177778 0.00108642 0.00000 0.00000 0.0799875 0.0799875 1.00000 -1 -1 -29.0000 29.0014 -1.96544 -16.4835 980.000 980.000 false 0 0 "NIME6L61SSCES" "NIME6L61SSCES"
1 1654 1017 1391 -1 872 1188 0.0122469 0.0443852 0.00000 0.00000 0.0369563 0.0369563 1.00000 -1 -1 172.880 -169.485 -48.5441 52.3498 803.000 803.000 false 0 0 "NIORTL61V.SEV" "NIORTL61V.SEV"
1 1655 1018 1019 -1 872 873 9.87654e-05 0.000987654 0.00000 0.00000 0.00202500 0.00202500 1.00000 -1 -1 79.5624 -79.5568 -13.1174 12.7090 990.000 990.000 false 0 0 "NIORTL62TDNIO" "NIORTL62TDNIO"
1 1656 1020 1030 -1 874 883 0.00691753 0.0460444 0.00000 0.00000 0.0425250 0.0425250 1.00000 -1 -1 -3.91442 3.91715 -10.3046 0.594944 1172.00 1172.00 false 0 0 "NOGENL61ORMES" "NOGENL61ORMES"
1 1657 1022 224 -1 875 208 0.000177778 0.000276543 0.00000 0.00000 0.0101250 0.0101250 1.00000 -1 -1 -21.5000 21.5014 -20.9945 18.6548 370.000 370.000 false 0 0 "NOISYL61ROMAI" "NOISYL61ROMAI"
1 1658 1021 224 -1 875 208 0.000158025 0.000256790 0.00000 0.00000 0.00911250 0.00911250 1.00000 -1 -1 -0.501352 0.501357 -2.76250 0.654740 370.000 370.000 false 0 0 "NOISYL62ROMAI" "NOISYL62ROMAI"
1 1659 -1 -1 -1 877 1122 0.000146173 0.000499753 0.00000 0.00000 0.0556875 0.0556875 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 620.000 620.000 false 0 0 "NOVIOL61SSOU5" "NOVIOL61SSOU5"
1 1660 1025 129 -1 878 120 0.00579753 0.0396958 0.00000 0.00000 0.0365497 0.0358192 1.00000 -1 -1 118.864 -118.150 -13.3418 9.90645 902.000 902.000 false 0 0 "O.CHAL61RUEYR" "O.CHAL61RUEYR"
1 1661 1025 1571 -1 878 1358 0.00487901 0.0333630 0.00000 0.00000 0.0301522 0.0298637 1.00000 -1 -1 -127.997 128.709 17.4913 -19.5443 1137.00 1137.00 false 0 0 "O.CHAL61ZS.CU" "O.CHAL61ZS.CU"
1 1662 1026 1262 -1 879 1082 0.00699654 0.0417126 0.00000 0.00000 0.0394875 0.0394875 1.00000 -1 -1 6.48949 -6.45013 19.9135 -28.5336 1059.00 1059.00 false 0 0 "ORAISL61SISTE" "ORAISL61SISTE"
1 1663 1026 1314 -1 879 1126 0.00273778 0.0185620 0.00000 0.00000 0.0222750 0.0177188 1.00000 -1 -1 39.6848 -39.6278 -30.5323 26.3782 1126.00 1126.00 false 0 0 "ORAISL61SSTUL" "ORAISL61SSTUL"
1 1664 -1 1540 -1 879 1327 0.00183506 0.00825481 0.00000 0.00000 0.00759375 0.00759375 1.00000 -1 -1 -99999.0 1.18874e-05 -99999.0 -1.70596 808.000 808.000 false 0 0 "ORAISL61ZMEES" "ORAISL61ZMEES"
1 1665 1028 620 -1 881 546 2.76543e-05 0.000171852 0.00000 0.00000 0.0121500 0.0121500 1.00000 -1 -1 0.00000 4.49596e-07 -1.16415e-10 -2.67647 384.000 384.000 false 0 0 "ORELLL61P.AND" "ORELLL61P.AND"
1 1666 1029 1211 -1 882 1033 0.000126420 0.000260741 0.00000 0.00000 0.00759375 0.00759375 1.00000 -1 -1 -12.7858 12.7859 -2.05167 0.302039 230.000 230.000 false 0 0 "ORLY L61RUNGI" "ORLY L61RUNGI"
1 1667 1030 1282 -1 883 1100 0.000829630 0.00393086 0.00000 0.00000 0.00354375 0.00354375 1.00000 -1 -1 18.9141 -18.9114 3.85367 -4.65318 899.000 899.000 false 0 0 "ORMESL61SSBR5" "ORMESL61SSBR5"
1 1668 1030 1416 -1 883 1211 0.00282469 0.0189432 0.00000 0.00000 0.0172125 0.0172125 1.00000 -1 -1 -8.86743 8.87394 -15.5951 11.6819 1172.00 1172.00 false 0 0 "ORMESL61VESLE" "ORMESL61VESLE"
1 1669 1030 1418 -1 883 1213 0.00333827 0.0191605 0.00000 0.00000 0.0172125 0.0177188 1.00000 -1 -1 -46.6239 46.6938 13.0115 -16.6112 899.000 899.000 false 0 0 "ORMESL61VEZIL" "ORMESL61VEZIL"
1 1670 1030 1283 -1 883 1100 0.000829629 0.00383210 0.00000 0.00000 0.00354375 0.00354375 1.00000 -1 -1 16.8971 -16.8950 2.77072 -3.57328 899.000 899.000 false 0 0 "ORMESL62SSBR5" "ORMESL62SSBR5"
1 1671 1030 1416 -1 883 1211 0.00258765 0.0172642 0.00000 0.00000 0.0156937 0.0156937 1.00000 -1 -1 -9.74000 9.74718 -16.7366 13.1768 1140.00 1140.00 false 0 0 "ORMESL63VESLE" "ORMESL63VESLE"
1 1672 1031 1309 -1 884 1122 0.000355556 0.000987654 0.00000 0.00000 0.0556875 0.0536625 1.00000 -1 -1 -53.3791 53.3881 3.01557 -15.5997 590.000 590.000 false 0 0 "ORNA5L61SSOU5" "ORNA5L61SSOU5"
1 1673 1032 1548 -1 885 1335 0.000454321 0.00399012 0.00000 0.00000 0.183769 0.183769 1.00000 -1 -1 -87.9369 87.9675 -10.6950 -31.8071 920.000 920.000 false 0 0 "ORSONL61ZORS6" "ORSONL61ZORS6"
1 1674 1033 1549 -1 886 1336 8.88889e-05 0.000454321 0.00000 0.00000 0.0216118 0.0216118 1.00000 -1 -1 -38.5643 38.5656 12.7436 -17.7708 765.000 765.000 false 0 0 "ORVAUL61ZORVA" "ORVAUL61ZORVA"
1 1675 1035 1093 -1 888 940 0.000962503 0.00176185 0.00000 0.00000 0.0731946 0.0731946 1.00000 -1 -1 12.9749 -12.9731 -15.4978 -1.28236 345.000 345.000 false 0 0 "OUDONL61PERTR" "OUDONL61PERTR"
1 1676 1035 -1 -1 888 940 0.000962503 0.00176185 0.00000 0.00000 0.0731946 0.0731946 1.00000 -1 -1 0.000591352 -99999.0 -16.7846 -99999.0 345.000 345.000 false 0 0 "OUDONL62PERTR" "OUDONL62PERTR"
1 1677 1036 122 -1 889 113 0.00147368 0.0186233 0.00000 0.00000 0.320593 0.320477 1.00000 -1 -1 -389.183 391.220 85.9877 -136.740 3465.00 3465.00 false 0 0 "OUDONL71QUINT" "OUDONL71QUINT"
1 1678 1036 1333 -1 889 1145 0.00225762 0.0296877 0.00000 0.00000 0.514064 0.514064 1.00000 -1 -1 60.3261 -60.2572 -69.1647 -54.2482 3900.00 3900.00 false 0 0 "OUDONL71TAUTE" "OUDONL71TAUTE"
1 1679 1036 1333 -1 889 1145 0.00225762 0.0296877 0.00000 0.00000 0.514064 0.514064 1.00000 -1 -1 60.3261 -60.2572 -69.1647 -54.2482 3900.00 3900.00 false 0 0 "OUDONL72TAUTE" "OUDONL72TAUTE"
1 1680 1038 1300 -1 891 1114 0.000424691 0.00193383 0.00000 0.00000 0.00151875 0.00151875 1.00000 -1 -1 -28.1433 28.1467 -10.9290 10.6017 328.000 328.000 false 0 0 "OXYGAL61SSHUB" "OXYGAL61SSHUB"
1 1681 620 1241 -1 546 1062 0.00126222 0.00749037 0.00000 0.00000 0.00708750 0.00708750 1.00000 -1 -1 35.0125 -34.9783 41.1519 -42.5051 966.000 966.000 false 0 0 "P.ANDL61SAUS2" "P.ANDL61SAUS2"
1 1682 621 1213 -1 547 1035 2.49308e-05 0.000152355 0.00000 0.00000 0.00866400 0.0332120 1.00000 -1 -1 -88.6114 88.6146 -84.4618 79.6911 1300.00 1300.00 false 0 0 "P.ANDL71S.BIS" "P.ANDL71S.BIS"
1 1683 622 1550 -1 547 1337 5.16551e-06 9.98665e-05 0.00000 0.00000 0.00000 0.00000 1.00000 -1 -1 602.223 -602.206 -61.6913 62.0119 3465.00 3465.00 false 0 0 "P.ANDL71ZP.AN" "P.ANDL71ZP.AN"
1 1684 619 -1 -1 545 547 4.15512e-05 0.000339335 0.00000 0.00000 0.00303240 0.00303240 1.00000 -1 -1 4.36214e-08 -99999.0 -0.692403 -99999.0 3465.00 3465.00 false 0 0 "P.ANDL72DEPHG" "P.ANDL72DEPHG"
1 1685 -1 1550 -1 547 1337 6.11101e-06 9.98131e-05 0.00000 0.00000 0.00000 0.00000 1.00000 -1 -1 -99999.0 0.00000 -99999.0 -0.00000 2585.00 2585.00 false 0 0 "P.ANDL72ZP.AN" "P.ANDL72ZP.AN"
1 1686 619 622 -1 545 547 9.95037e-06 9.95037e-05 0.00000 0.00000 0.00000 0.00000 1.00000 -1 -1 602.255 -602.223 -61.3719 61.6913 3465.00 3465.00 false 0 0 "P.ANDL73DEPHG" "P.ANDL73DEPHG"
1 1687 -1 1532 -1 892 1319 0.000483951 0.00148148 0.00000 0.00000 0.0546750 0.0546750 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 360.000 360.000 false 0 0 "P.BOIL61ZLIN7" "P.BOIL61ZLIN7"
1 1688 1039 1533 -1 892 1320 0.000837531 0.00121284 0.00000 0.00000 0.0536625 0.0536625 1.00000 -1 -1 -1.67421 1.67449 -0.269555 -12.0982 442.000 442.000 false 0 0 "P.BOIL61ZLINA" "P.BOIL61ZLINA"
1 1689 1040 1525 -1 893 1312 0.00179753 0.00454321 0.00000 0.00000 0.00405000 0.00405000 1.00000 -1 -1 14.0994 -14.0960 -4.63963 3.73406 687.000 687.000 false 0 0 "P.BORL61ZLAFI" "P.BORL61ZLAFI"
1 1690 1044 1272 -1 897 1092 6.65190e-06 9.97785e-05 0.00000 0.00000 0.00144400 0.00144400 1.00000 -1 -1 -1279.98 1280.08 -285.614 286.729 3465.00 3465.00 false 0 0 "P.CORL71SSAL7" "P.CORL71SSAL7"
1 1691 1044 1273 -1 897 1092 7.61773e-06 0.000108726 0.00000 0.00000 0.00144400 0.00144400 1.00000 -1 -1 -1266.98 1267.09 -276.264 277.475 3465.00 3465.00 false 0 0 "P.CORL72SSAL7" "P.CORL72SSAL7"
1 1692 1045 1299 -1 898 1113 0.000501728 0.00175802 0.00000 0.00000 0.00506250 0.00506250 1.00000 -1 -1 1.46663e-06 -3.63798e-12 -1.15481 7.27596e-12 698.000 698.000 false 0 0 "P.ESCL61SSGUI" "P.ESCL61SSGUI"
1 1693 117 1091 -1 109 938 0.00266272 0.0171338 0.00000 0.00000 0.0298687 0.0156937 1.00000 -1 -1 38.6518 -38.6173 -5.49794 0.454436 410.000 410.000 false 0 0 "P.GASL61PERSA" "P.GASL61PERSA"
1 1694 117 137 -1 109 128 0.00227160 0.0112395 0.00000 0.00000 0.0101250 0.0101250 1.00000 -1 -1 1.69186 -1.68454 -20.3988 18.0896 899.000 899.000 false 0 0 "P.GASL61SAUS5" "P.GASL61SAUS5"
1 1695 118 1352 -1 109 1159 0.00181728 0.0122074 0.00000 0.00000 0.0111375 0.0111375 1.00000 -1 -1 19.8773 -19.8709 -2.66112 0.172112 948.000 948.000 false 0 0 "P.GASL61TILLI" "P.GASL61TILLI"
1 1696 -1 -1 -1 109 1182 0.000375309 0.00250864 0.00000 0.00000 0.00253125 0.00253125 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 1172.00 1172.00 false 0 0 "P.GASL61V.BEL" "P.GASL61V.BEL"
1 1697 117 1470 -1 109 1258 0.00185877 0.0101017 0.00000 0.00000 0.00911250 0.00911250 1.00000 -1 -1 94.2388 -94.0951 -8.57926 7.25488 888.000 888.000 false 0 0 "P.GASL61ZBRI5" "P.GASL61ZBRI5"
1 1698 117 1512 -1 109 1299 0.000355556 0.00231111 0.00000 0.00000 0.00202500 0.00202500 1.00000 -1 -1 1.84428 -1.84301 -20.4039 19.9437 1172.00 1172.00 false 0 0 "P.GASL61ZGONE" "P.GASL61ZGONE"
1 1699 118 1530 -1 109 1317 0.00308148 0.0200889 0.00000 0.00000 0.0187313 0.0187313 1.00000 -1 -1 0.747168 -0.744059 -12.8126 8.56644 511.000 511.000 false 0 0 "P.GASL61ZLIE5" "P.GASL61ZLIE5"
1 1700 117 1384 -1 109 1182 0.000377284 0.00252444 0.00000 0.00000 0.00253125 0.00253125 1.00000 -1 -1 49.2667 -49.2588 -0.302614 -0.229582 520.000 520.000 false 0 0 "P.GASL62V.BEL" "P.GASL62V.BEL"
1 1701 117 1471 -1 109 1259 0.00184099 0.0100978 0.00000 0.00000 0.00911250 0.00911250 1.00000 -1 -1 92.1065 -91.9708 -7.43916 6.07850 888.000 888.000 false 0 0 "P.GASL62ZBRIC" "P.GASL62ZBRIC"
1 1702 117 1589 -1 109 1376 0.000377284 0.00252444 0.00000 0.00000 0.00253125 0.00253125 1.00000 -1 -1 215.045 -214.891 -29.2776 29.7204 948.000 948.000 false 0 0 "P.GASL62ZV.BE" "P.GASL62ZV.BE"
1 1703 117 142 -1 109 132 0.000969877 0.00955062 0.00000 0.00000 0.0156937 0.0268312 1.00000 -1 -1 131.525 -131.380 -0.0859532 -3.39382 1796.00 1796.00 false 0 0 "P.GASL63SEINE" "P.GASL63SEINE"
1 1704 -1 1498 -1 109 1285 0.00106667 0.00709136 0.00000 0.00000 0.00658125 0.00658125 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 948.000 948.000 false 0 0 "P.GASL63ZFANA" "P.GASL63ZFANA"
1 1705 117 1472 -1 109 1259 0.000750617 0.00742321 0.00000 0.00000 0.0121500 0.0126563 1.00000 -1 -1 141.940 -141.809 1.59382 -3.16443 1796.00 1796.00 false 0 0 "P.GASL64ZBRIC" "P.GASL64ZBRIC"
1 1706 117 1497 -1 109 1284 0.00106667 0.00709136 0.00000 0.00000 0.00658125 0.00658125 1.00000 -1 -1 224.534 -224.058 -35.4857 37.1301 948.000 948.000 false 0 0 "P.GASL64ZFAN5" "P.GASL64ZFAN5"
1 1707 119 1081 -1 110 931 0.000960526 0.00784972 0.00000 0.00000 0.0794200 0.0823080 1.00000 -1 -1 -52.9975 53.0221 -21.9593 3.35803 1988.00 1988.00 false 0 0 "P.GASL71PENC5" "P.GASL71PENC5"
1 1708 119 139 -1 110 129 0.000297784 0.00326177 0.00000 0.00000 0.0346560 0.0346560 1.00000 -1 -1 46.1644 -46.1584 10.4678 -18.4451 2300.00 2300.00 false 0 0 "P.GASL71SAUS5" "P.GASL71SAUS5"
1 1709 119 1344 -1 110 1153 0.000344875 0.00397161 0.00000 0.00000 0.157396 0.111188 1.00000 -1 -1 -348.716 349.077 -15.3934 -11.6560 3549.00 3549.00 false 0 0 "P.GASL72TERRI" "P.GASL72TERRI"
1 1710 119 1344 -1 110 1153 0.000381579 0.00500208 0.00000 0.00000 0.0851960 0.0866400 1.00000 -1 -1 -277.123 277.375 -10.5069 -6.15543 3465.00 3465.00 false 0 0 "P.GASL73TERRI" "P.GASL73TERRI"
1 1711 119 1344 -1 110 1153 0.000380886 0.00500000 0.00000 0.00000 0.0866400 0.0866400 1.00000 -1 -1 -277.240 277.493 -10.7042 -6.12430 3465.00 3465.00 false 0 0 "P.GASL74TERRI" "P.GASL74TERRI"
1 1712 119 204 -1 110 191 0.000547091 0.00604571 0.00000 0.00000 0.0620920 0.0620920 1.00000 -1 -1 -107.733 107.789 6.63438 -20.4353 2200.00 2200.00 false 0 0 "P.GASL74VLEVA" "P.GASL74VLEVA"
1 1713 1048 1193 -1 901 1019 0.00646914 0.0429472 0.00000 0.00000 0.0399786 0.0400530 1.00000 -1 -1 33.5369 -33.4551 -22.3256 13.7065 1375.00 1375.00 false 0 0 "P.HA5L61ROSPE" "P.HA5L61ROSPE"
1 1714 1048 1364 -1 901 1170 0.00165926 0.0110222 0.00000 0.00000 0.0101250 0.0101250 1.00000 -1 -1 125.904 -125.673 -4.41374 3.64485 1212.00 1212.00 false 0 0 "P.HA5L61TREGU" "P.HA5L61TREGU"
1 1715 1048 1484 -1 901 1271 0.00274370 0.0187457 0.00000 0.00000 0.0172125 0.0177188 1.00000 -1 -1 36.7038 -36.6645 -18.8055 15.0867 1217.00 1217.00 false 0 0 "P.HA5L61ZCORO" "P.HA5L61ZCORO"
1 1716 1048 1364 -1 901 1170 0.00165926 0.0110420 0.00000 0.00000 0.0101250 0.0101250 1.00000 -1 -1 125.684 -125.454 -4.37494 3.60342 1280.00 1280.00 false 0 0 "P.HA5L62TREGU" "P.HA5L62TREGU"
1 1717 1050 1149 -1 903 986 0.00369383 0.0248099 0.00000 0.00000 0.0227813 0.0227813 1.00000 -1 -1 -29.1823 29.2110 -7.68246 2.71874 1308.00 1308.00 false 0 0 "P.JERL61RATIE" "P.JERL61RATIE"
1 1718 1050 1197 -1 903 1021 0.00296296 0.0197926 0.00000 0.00000 0.0491063 0.0202500 1.00000 -1 -1 -38.4027 38.5212 -60.6949 53.6043 720.000 720.000 false 0 0 "P.JERL61ROUGE" "P.JERL61ROUGE"
1 1719 1050 1226 -1 903 1048 0.00264691 0.0176810 0.00000 0.00000 0.0162000 0.0162000 1.00000 -1 -1 3.87567 -3.87528 -0.482074 -3.17338 1308.00 1308.00 false 0 0 "P.JERL61SANDO" "P.JERL61SANDO"
1 1720 1050 1405 -1 903 1200 0.00721383 0.0329916 0.00000 0.00000 0.0339188 0.0364500 1.00000 -1 -1 -75.7029 76.1024 -26.7265 20.5092 890.000 890.000 false 0 0 "P.JERL61VAUPA" "P.JERL61VAUPA"
1 1721 1053 1204 -1 906 1028 0.00345679 0.0157037 0.00000 0.00000 0.0141750 0.0141750 1.00000 -1 -1 147.047 -146.365 -25.5910 25.4994 816.000 816.000 false 0 0 "P.ORGL61RQROU" "P.ORGL61RQROU"
1 1722 1054 1337 -1 907 1148 0.000576177 0.00757618 0.00000 0.00000 0.131404 0.131404 1.00000 -1 -1 -479.778 480.959 26.0484 -40.2398 3192.00 3192.00 false 0 0 "P.ORGL71TAVEL" "P.ORGL71TAVEL"
1 1723 1055 1270 -1 908 1090 1.44307e-05 9.89533e-05 0.00000 0.00000 0.00708750 0.00708750 1.00000 -1 -1 10.8198 -10.8197 -13.2048 11.6532 965.000 965.000 false 0 0 "P.RHIL61SPORE" "P.RHIL61SPORE"
1 1724 1055 1320 -1 908 1132 0.000434568 0.00287802 0.00000 0.00000 0.00253125 0.00253125 1.00000 -1 -1 -114.952 115.005 2.58188 -2.78870 1100.00 1100.00 false 0 0 "P.RHIL61STRAS" "P.RHIL61STRAS"
1 1725 1056 1232 -1 909 1053 0.00393086 0.0203654 0.00000 0.00000 0.0182250 0.0187313 1.00000 -1 -1 76.0709 -75.8651 -3.63402 0.623471 843.000 843.000 false 0 0 "P.ROSL61SARR6" "P.ROSL61SARR6"
1 1726 1056 1278 -1 909 1096 0.00280494 0.0124840 0.00000 0.00000 0.0111375 0.0207563 1.00000 -1 -1 -100.205 100.461 -7.72137 5.31782 715.000 715.000 false 0 0 "P.ROSL61SSAVO" "P.ROSL61SSAVO"
1 1727 1057 1271 -1 910 1091 0.00728691 0.0484504 0.00000 0.00000 0.0450249 0.0449454 1.00000 -1 -1 75.7317 -75.3649 -8.28584 0.489164 1280.00 1280.00 false 0 0 "P.ROUL61SQUIV" "P.ROUL61SQUIV"
1 1728 1057 1345 -1 910 1154 0.00625383 0.0415664 0.00000 0.00000 0.0386588 0.0386603 1.00000 -1 -1 -1.75930 1.76077 -9.28362 0.453982 1212.00 1212.00 false 0 0 "P.ROUL61THEIX" "P.ROUL61THEIX"
1 1729 1059 1149 -1 912 986 0.000612346 0.00409877 0.00000 0.00000 0.00354375 0.00354375 1.00000 -1 -1 -18.6843 18.6938 37.1901 -37.9314 1308.00 1308.00 false 0 0 "P.SEPL61RATIE" "P.SEPL61RATIE"
1 1730 -1 -1 -1 912 1401 0.00122469 0.00685432 0.00000 0.00000 0.115425 0.0243000 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 670.000 670.000 false 0 0 "P.SEPL61SAINN" "P.SEPL61SAINN"
1 1731 1059 1226 -1 912 1048 0.00173827 0.0116148 0.00000 0.00000 0.0106312 0.0106312 1.00000 -1 -1 61.8047 -61.7355 25.3858 -27.3320 1308.00 1308.00 false 0 0 "P.SEPL61SANDO" "P.SEPL61SANDO"
1 1732 1060 1063 -1 913 916 0.00105877 0.00359704 0.00000 0.00000 0.0248316 0.0210079 1.00000 -1 -1 11.5679 -11.5666 -4.53440 -0.652814 650.000 650.000 false 0 0 "P.SIML61PALAY" "P.SIML61PALAY"
1 1733 1060 1183 -1 913 1010 0.00987655 0.0451358 0.00000 0.00000 0.0379688 0.0379688 1.00000 -1 -1 30.1296 -30.0367 -16.8490 8.65162 813.000 813.000 false 0 0 "P.SIML61RIVEN" "P.SIML61RIVEN"
1 1734 1060 1308 -1 913 1121 0.00142617 0.00927605 0.00000 0.00000 0.0205912 0.00860372 1.00000 -1 -1 -47.0048 47.0349 11.0596 -14.1697 780.000 780.000 false 0 0 "P.SIML61SSORE" "P.SIML61SSORE"
1 1735 1060 1331 -1 913 1143 0.0141432 0.0643951 0.00000 0.00000 0.0567000 0.0567000 1.00000 -1 -1 19.3719 -19.3132 -16.1602 3.54265 673.000 673.000 false 0 0 "P.SIML61TARAS" "P.SIML61TARAS"
1 1736 1060 155 -1 913 145 0.00359309 0.0240988 0.00000 0.00000 0.0280913 0.0293483 1.00000 -1 -1 -87.0444 87.2888 8.15791 -13.0276 780.000 780.000 false 0 0 "P.SIML62VERFE" "P.SIML62VERFE"
1 1737 1060 155 -1 913 145 0.00470123 0.0249086 0.00000 0.00000 0.0212625 0.0222750 1.00000 -1 -1 -83.1859 83.4814 11.7069 -15.0750 756.000 756.000 false 0 0 "P.SIML63VERFE" "P.SIML63VERFE"
1 1738 1061 1552 -1 914 1339 1.96116e-05 9.80581e-05 0.00000 0.00000 0.00000 0.00000 1.00000 -1 -1 -14.9980 14.9981 -13.7101 13.7105 1233.00 1233.00 false 0 0 "P.TRIL61ZP.TR" "P.TRIL61ZP.TR"
1 1739 1062 1553 -1 915 1340 1.97531e-05 0.000197531 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 2.69323 -2.69323 -0.451421 0.339080 1172.00 1172.00 false 0 0 "P.VILL61ZP.V5" "P.VILL61ZP.V5"
1 1740 1064 1133 -1 917 975 0.00105815 0.00193694 0.00000 0.00000 0.0804937 0.0804937 1.00000 -1 -1 1.26215 -1.26137 -18.0987 -0.0622999 379.000 379.000 false 0 0 "PALENL61QUATR" "PALENL61QUATR"
1 1741 1064 1230 -1 917 1052 0.00112198 0.00633284 0.00000 0.00000 0.00597375 0.00556875 1.00000 -1 -1 13.2088 -13.2064 -9.23422 7.94567 928.000 928.000 false 0 0 "PALENL61SAONE" "PALENL61SAONE"
1 1742 1064 -1 -1 917 975 0.000979873 0.00179365 0.00000 0.00000 0.0744187 0.0744187 1.00000 -1 -1 0.000612308 -99999.0 -16.7904 -99999.0 379.000 379.000 false 0 0 "PALENL62QUATR" "PALENL62QUATR"
1 1743 1069 1253 -1 919 1074 0.00102716 0.0127210 0.00000 0.00000 0.0121500 0.0121500 1.00000 -1 -1 -65.2903 65.3296 8.34656 -10.6287 1184.00 1184.00 false 0 0 "PALUNL61SEPTE" "PALUNL61SEPTE"
1 1744 1069 1314 -1 919 1126 0.00693531 0.0365156 0.00000 0.00000 0.0329063 0.0334125 1.00000 -1 -1 -51.6254 51.7935 6.14858 -12.8233 816.000 816.000 false 0 0 "PALUNL61SSTUL" "PALUNL61SSTUL"
1 1745 1069 1253 -1 919 1074 0.00184296 0.0123812 0.00000 0.00000 0.0111375 0.0111375 1.00000 -1 -1 -65.7504 65.8236 13.0995 -15.1452 1062.00 1062.00 false 0 0 "PALUNL62SEPTE" "PALUNL62SEPTE"
1 1746 1069 1115 -1 919 960 4.79426e-05 8.77582e-05 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 1.51340e-09 0.00000 -0.115406 0.00000 -99999.0 -99999.0 false 0 0 "PALUNL64PROV5" "PALUNL64PROV5"
1 1747 1069 1116 -1 919 960 4.79426e-05 8.77582e-05 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 1.51340e-09 0.00000 -0.115406 0.00000 -99999.0 -99999.0 false 0 0 "PALUNL65PROV5" "PALUNL65PROV5"
1 1748 -1 121 -1 921 112 0.00590617 0.0266272 0.00000 0.00000 0.0227813 0.0227813 1.00000 -1 -1 -99999.0 0.000352680 -99999.0 -5.23760 629.000 629.000 false 0 0 "PARC L61QUINT" "PARC L61QUINT"
1 1749 1071 121 -1 921 112 0.00591802 0.0267733 0.00000 0.00000 0.0229108 0.0229098 1.00000 -1 -1 -18.8383 18.8567 -1.16998 -4.00904 629.000 629.000 false 0 0 "PARC L62QUINT" "PARC L62QUINT"
1 1750 1074 1112 -1 924 957 0.00472099 0.0212998 0.00000 0.00000 0.0187313 0.0187313 1.00000 -1 -1 148.561 -147.632 -11.9333 11.9202 619.000 619.000 false 0 0 "PASSYL61PRESS" "PASSYL61PRESS"
1 1751 1075 1155 -1 925 992 0.00229926 0.0153343 0.00000 0.00000 0.0227813 0.0258187 1.00000 -1 -1 -34.8572 34.8912 17.7605 -22.8733 1035.00 1035.00 false 0 0 "PATISL61REMIS" "PATISL61REMIS"
1 1752 1075 1390 -1 925 1187 0.00101531 0.00681679 0.00000 0.00000 0.00607500 0.00607500 1.00000 -1 -1 15.4981 -15.4958 -4.77095 3.44895 1023.00 1023.00 false 0 0 "PATISL61V.SEP" "PATISL61V.SEP"
1 1753 1077 1554 -1 927 1341 3.75309e-05 0.000169877 0.00000 0.00000 0.000147825 0.000147825 1.00000 -1 -1 31.0763 -31.0760 -1.46547 1.43275 888.000 888.000 false 0 0 "PAUDYL61ZP.V6" "PAUDYL61ZP.V6"
1 1754 1078 1557 -1 928 1344 1.10432e-05 9.93884e-05 0.00000 0.00000 0.000303750 0.000303750 1.00000 -1 -1 0.00000 7.27596e-11 -2.32831e-10 -0.0695058 2288.00 2288.00 false 0 0 "PELADL61ZPELA" "PELADL61ZPELA"
1 1755 1079 1317 -1 929 1129 0.00703012 0.0436997 0.00000 0.00000 0.0410908 0.0414052 1.00000 -1 -1 -26.8371 26.8823 -8.98050 -0.247763 1018.00 1018.00 false 0 0 "PELISL61SSVIC" "PELISL61SSVIC"
1 1756 1080 1302 -1 930 1116 0.00165926 0.0115753 0.00000 0.00000 0.00455625 0.00455625 1.00000 -1 -1 -48.4486 48.4860 13.9288 -14.6994 890.000 890.000 false 0 0 "PELTRL61SSJUL" "PELTRL61SSJUL"
1 1757 -1 1558 -1 930 1345 0.000873086 0.00579555 0.00000 0.00000 0.00556875 0.00556875 1.00000 -1 -1 -99999.0 3.05822e-06 -99999.0 -1.25795 1100.00 1100.00 false 0 0 "PELTRL61ZPELT" "PELTRL61ZPELT"
1 1758 1080 1302 -1 930 1116 0.00165926 0.0115753 0.00000 0.00000 0.00455625 0.00455625 1.00000 -1 -1 -48.4486 48.4860 13.9288 -14.6994 890.000 890.000 false 0 0 "PELTRL62SSJUL" "PELTRL62SSJUL"
1 1759 1082 1084 -1 932 933 2.07756e-05 0.000339335 0.00000 0.00000 0.00433200 0.00433200 1.00000 -1 -1 10.0702 -10.0702 1.88682 -2.88846 3465.00 3465.00 false 0 0 "PENL5L71PENLY" "PENL5L71PENLY"
1 1760 1082 1083 -1 932 933 2.07756e-05 0.000325485 0.00000 0.00000 0.00433200 0.00433200 1.00000 -1 -1 -1290.73 1291.04 205.759 -201.952 3465.00 3465.00 false 0 0 "PENL5L72PENLY" "PENL5L72PENLY"
1 1761 1086 1551 -1 934 1338 0.000203457 0.000624198 0.00000 0.00000 0.0230850 0.0230850 1.00000 -1 -1 0.00000 1.22021e-05 -2.91038e-11 -5.19581 340.000 340.000 false 0 0 "PERELL61ZP.IL" "PERELL61ZP.IL"
1 1762 1087 1257 -1 935 1077 0.00474074 0.0221235 0.00000 0.00000 0.0187313 0.0192375 1.00000 -1 -1 -35.9957 36.0589 13.0897 -17.1453 579.000 579.000 false 0 0 "PERIZL61SETIE" "PERIZL61SETIE"
1 1763 1088 1274 -1 936 1093 0.000284444 0.00144000 0.00000 0.00000 0.0688500 0.0688500 1.00000 -1 -1 -13.8470 13.8488 -30.3456 14.5646 731.000 731.000 false 0 0 "PERRAL61SSAMO" "PERRAL61SSAMO"
1 1764 1090 1340 -1 937 1150 0.000124444 0.000894815 0.00000 0.00000 0.0551812 0.0531562 1.00000 -1 -1 46.4482 -46.4458 -10.4754 -2.05721 875.000 875.000 false 0 0 "PERREL61TERNE" "PERREL61TERNE"
1 1765 1092 1202 -1 939 1026 0.00213333 0.00975012 0.00000 0.00000 0.0170100 0.00845437 1.00000 -1 -1 8.40984 -8.40791 3.82890 -6.75062 566.000 566.000 false 0 0 "PERTAL61ROYE" "PERTAL61ROYE"
1 1766 1092 1475 -1 939 1262 0.000942222 0.00627951 0.00000 0.00000 0.00556875 0.00556875 1.00000 -1 -1 75.0935 -75.0469 6.84943 -7.81980 1172.00 1172.00 false 0 0 "PERTAL61ZC.OM" "PERTAL61ZC.OM"
1 1767 1092 1586 -1 939 1373 0.00507062 0.0230123 0.00000 0.00000 0.0197438 0.0197438 1.00000 -1 -1 35.7248 -35.6673 -7.64977 3.36646 956.000 956.000 false 0 0 "PERTAL61ZTRAN" "PERTAL61ZTRAN"
1 1768 1094 226 -1 941 210 0.00243753 0.0164109 0.00000 0.00000 0.0177026 0.0156421 1.00000 -1 -1 -130.746 131.119 9.54511 -10.7912 938.000 938.000 false 0 0 "PESSAL61SAUCA" "PESSAL61SAUCA"
1 1769 1094 1555 -1 941 1342 0.000367407 0.00245531 0.00000 0.00000 0.00227306 0.00227306 1.00000 -1 -1 38.0915 -38.0866 6.60235 -7.08123 1172.00 1172.00 false 0 0 "PESSAL61ZPARR" "PESSAL61ZPARR"
1 1770 1094 226 -1 941 210 0.00242963 0.0163773 0.00000 0.00000 0.0156234 0.0156092 1.00000 -1 -1 -131.019 131.393 9.78030 -10.7833 932.000 932.000 false 0 0 "PESSAL62SAUCA" "PESSAL62SAUCA"
1 1771 1096 1240 -1 943 1061 0.000221235 0.00145975 0.00000 0.00000 0.0630479 0.0630479 1.00000 -1 -1 21.3132 -21.3115 -27.6840 13.4595 805.000 805.000 false 0 0 "PEYROL61SAUMA" "PEYROL61SAUMA"
1 1772 1097 1432 -1 944 1227 0.000614266 0.00623753 0.00000 0.00000 0.0799312 0.0805044 1.00000 -1 -1 -185.608 185.806 42.7469 -59.2142 2232.00 2232.00 false 0 0 "PICOCL71VLERB" "PICOCL71VLERB"
1 1773 -1 -1 -1 945 208 0.000776296 0.00461235 0.00000 0.00000 0.0324000 0.141244 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 480.000 480.000 false 0 0 "PLAISL61ROMAI" "PLAISL61ROMAI"
1 1774 1098 1460 -1 945 1248 0.000118519 0.000691358 0.00000 0.00000 0.00658125 0.00101250 1.00000 -1 -1 -149.835 149.858 19.8950 -20.6377 865.000 865.000 false 0 0 "PLAISL61ZAVRO" "PLAISL61ZAVRO"
1 1775 1098 1459 -1 945 1247 0.000112593 0.000705185 0.00000 0.00000 0.00658125 0.00101250 1.00000 -1 -1 -130.789 130.806 24.6291 -25.4003 910.000 910.000 false 0 0 "PLAISL62ZAVR5" "PLAISL62ZAVR5"
1 1776 1098 1505 -1 945 1292 0.00114173 0.00592790 0.00000 0.00000 0.00911250 0.00506250 1.00000 -1 -1 18.9225 -18.9189 0.569863 -2.19248 865.000 865.000 false 0 0 "PLAISL62ZGAL5" "PLAISL62ZGAL5"
1 1777 1101 125 -1 948 116 0.00199309 0.0204583 0.00000 0.00000 0.0318937 0.0318937 1.00000 -1 -1 -2.54436 2.55703 -30.2382 23.1445 1062.00 1062.00 false 0 0 "PONTEL61REALT" "PONTEL61REALT"
1 1778 1101 125 -1 948 116 0.00199309 0.0204721 0.00000 0.00000 0.0318937 0.0318937 1.00000 -1 -1 -2.54093 2.55358 -30.2206 23.1268 1062.00 1062.00 false 0 0 "PONTEL62REALT" "PONTEL62REALT"
1 1779 1103 1123 -1 950 966 0.00272790 0.0178390 0.00000 0.00000 0.0167063 0.0167063 1.00000 -1 -1 53.6461 -53.5780 -2.47047 -0.936419 511.000 511.000 false 0 0 "PORCHL61PUISE" "PORCHL61PUISE"
1 1780 1103 1281 -1 950 1099 0.00574815 0.0383605 0.00000 0.00000 0.0344250 0.0344250 1.00000 -1 -1 -5.42905 5.44134 10.7656 -18.5930 1140.00 1140.00 false 0 0 "PORCHL61SSBAI" "PORCHL61SSBAI"
1 1781 1107 1317 -1 952 1129 0.000276543 0.00258765 0.00000 0.00000 0.00253125 0.00253125 1.00000 -1 -1 0.00000 2.04914e-07 0.00000 -0.585467 1375.00 1375.00 false 0 0 "POUGEL61SSVIC" "POUGEL61SSVIC"
1 1782 623 625 -1 548 549 1.97531e-05 0.000197531 0.00000 0.00000 0.00000 0.00000 1.00000 -1 -1 -162.617 162.623 83.4125 -83.3513 786.000 786.000 false 0 0 "PRAGNL62DEPHG" "PRAGNL62DEPHG"
1 1783 1108 1229 -1 953 1051 0.00200691 0.0118933 0.00000 0.00000 0.0111375 0.0111375 1.00000 -1 -1 103.396 -103.195 -27.0210 25.6895 1059.00 1059.00 false 0 0 "PRATCL61SANSS" "PRATCL61SANSS"
1 1784 1108 1366 -1 953 1172 0.00697086 0.0413175 0.00000 0.00000 0.0394875 0.0394875 1.00000 -1 -1 106.007 -105.272 -30.9574 26.3380 1059.00 1059.00 false 0 0 "PRATCL61TREVA" "PRATCL61TREVA"
1 1785 1109 1223 -1 954 1045 0.00132346 0.00888889 0.00000 0.00000 0.0176879 0.00819568 1.00000 -1 -1 139.649 -139.324 -88.2010 87.5345 1180.00 1180.00 false 0 0 "PREGUL61SAINT" "PREGUL61SAINT"
1 1786 1111 144 -1 956 134 0.00165926 0.0110815 0.00000 0.00000 0.0101250 0.0101250 1.00000 -1 -1 5.25359 -5.25319 -0.371459 -1.96239 1100.00 1100.00 false 0 0 "PRELEL61SEREI" "PRELEL61SEREI"
1 1787 1111 144 -1 956 134 0.00250864 0.0113185 0.00000 0.00000 0.0101250 0.0101250 1.00000 -1 -1 5.11892 -5.11834 -0.752548 -1.58143 843.000 843.000 false 0 0 "PRELEL62SEREI" "PRELEL62SEREI"
1 1788 1112 1400 -1 957 1195 0.00452346 0.0269827 0.00000 0.00000 0.0253125 0.0253125 1.00000 -1 -1 176.921 -175.521 -60.3327 62.9850 1076.00 1076.00 false 0 0 "PRESSL61VALLO" "PRESSL61VALLO"
1 1789 1113 137 -1 958 128 0.000928395 0.00618272 0.00000 0.00000 0.00556875 0.00556875 1.00000 -1 -1 -30.3424 30.3497 -1.02682 -0.216116 1172.00 1172.00 false 0 0 "PRIMEL61SAUS5" "PRIMEL61SAUS5"
1 1790 1113 137 -1 958 128 0.000928395 0.00619852 0.00000 0.00000 0.00556875 0.0141750 1.00000 -1 -1 -30.2666 30.2739 -1.03720 -1.20450 820.000 820.000 false 0 0 "PRIMEL62SAUS5" "PRIMEL62SAUS5"
1 1791 1114 1583 -1 959 1370 6.92521e-06 0.000129501 0.00000 0.00000 0.00144400 0.00144400 1.00000 -1 -1 -353.327 353.335 -4.37691 4.19297 3592.00 3592.00 false 0 0 "PRIONL71ZT.SU" "PRIONL71ZT.SU"
1 1792 1119 1254 -1 962 1075 0.000110617 0.000740741 0.00000 0.00000 0.000681919 0.000679388 1.00000 -1 -1 31.8666 -31.8656 3.64741 -3.79777 1273.00 1273.00 false 0 0 "PRRTTL61SEQUE" "PRRTTL61SEQUE"
1 1793 1119 1415 -1 962 1210 0.00187654 0.00837531 0.00000 0.00000 0.0106312 0.00759375 1.00000 -1 -1 7.66403 -7.62450 47.4600 -49.3788 825.000 825.000 false 0 0 "PRRTTL61VERTE" "PRRTTL61VERTE"
1 1794 1119 1255 -1 962 1075 0.000100741 0.000675556 0.00000 0.00000 0.000622688 0.000617625 1.00000 -1 -1 40.8665 -40.8651 3.64702 -3.78017 1273.00 1273.00 false 0 0 "PRRTTL62SEQUE" "PRRTTL62SEQUE"
1 1795 1120 1578 -1 963 1365 4.14815e-05 0.000183704 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 -33.0862 33.0866 -4.43291 4.32020 695.000 695.000 false 0 0 "PRUNIL61ZSSCO" "PRUNIL61ZSSCO"
1 1796 1121 1230 -1 964 1052 0.0126420 0.0339674 0.00000 0.00000 0.0291094 0.0289069 1.00000 -1 -1 -13.1844 13.2064 1.45618 -7.94567 412.000 412.000 false 0 0 "PTARLL61SAONE" "PTARLL61SAONE"
1 1797 1124 1190 -1 967 1016 0.0132741 0.0603259 0.00000 0.00000 0.0521437 0.0521437 1.00000 -1 -1 -236.995 244.296 58.8716 -37.1663 827.000 827.000 false 0 0 "PUSY L61ROLAM" "PUSY L61ROLAM"
1 1798 1126 1127 -1 968 969 1.97531e-05 0.000197531 0.00000 0.00000 0.00455625 0.00455625 1.00000 -1 -1 -24.4602 24.4603 9.26942 -10.3240 545.000 545.000 false 0 0 "PUTE5L61PUTEA" "PUTE5L61PUTEA"
1 1799 1125 1127 -1 968 969 1.97531e-05 0.000197531 0.00000 0.00000 0.00253125 0.00253125 1.00000 -1 -1 -24.4618 24.4619 10.2076 -10.7929 545.000 545.000 false 0 0 "PUTE5L62PUTEA" "PUTE5L62PUTEA"
1 1800 1128 1444 -1 970 1234 0.00451160 0.0289422 0.00000 0.00000 0.0273375 0.0273375 1.00000 -1 -1 132.955 -132.206 -29.4515 28.1844 866.000 866.000 false 0 0 "PYMONL61VOUGL" "PYMONL61VOUGL"
1 1801 -1 1560 -1 972 1347 0.000527408 0.00353975 0.00000 0.00000 0.00303750 0.00303750 1.00000 -1 -1 -99999.0 5.11477e-07 -99999.0 -0.638538 982.000 982.000 false 0 0 "Q.ECLL61ZQ.EC" "Q.ECLL61ZQ.EC"
1 1802 1131 1240 -1 973 1061 0.000169877 0.00226568 0.00000 0.00000 0.177397 0.177397 1.00000 -1 -1 -0.182026 0.182350 -34.6845 -5.36338 1100.00 1100.00 false 0 0 "Q.SEIL61SAUMA" "Q.SEIL61SAUMA"
1 1803 1131 148 -1 973 138 0.00135111 0.00898568 0.00000 0.00000 0.0218442 0.00847361 1.00000 -1 -1 -77.5919 77.6815 35.6914 -38.5137 855.000 855.000 false 0 0 "Q.SEIL61TAMAR" "Q.SEIL61TAMAR"
1 1804 1132 1561 -1 974 1348 5.92593e-05 0.000355556 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 -4.04892 4.04893 -3.21464 3.09938 1273.00 1273.00 false 0 0 "QUAREL62ZQUAR" "QUAREL62ZQUAR"
1 1805 1134 1563 -1 976 1350 0.00112593 0.00503704 0.00000 0.00000 0.00455625 0.00455625 1.00000 -1 -1 -1.81899e-12 2.66600e-06 -3.63798e-12 -1.03934 500.000 500.000 false 0 0 "QUINSL61ZQUIN" "QUINSL61ZQUIN"
1 1806 121 1284 -1 112 1101 0.00464988 0.0310854 0.00000 0.00000 0.0282655 0.0286659 1.00000 -1 -1 11.2467 -11.2408 1.13022 -7.62256 1249.00 1249.00 false 0 0 "QUINTL61SSCAL" "QUINTL61SSCAL"
1 1807 121 1456 -1 112 1244 0.00157827 0.0105264 0.00000 0.00000 0.00961875 0.00961875 1.00000 -1 -1 142.001 -141.688 -52.1173 51.9857 877.000 877.000 false 0 0 "QUINTL61ZAMIG" "QUINTL61ZAMIG"
1 1808 -1 1562 -1 112 1349 0.000118519 0.000888889 0.00000 0.00000 0.00101250 0.00101250 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 1249.00 1249.00 false 0 0 "QUINTL61ZQUI5" "QUINTL61ZQUI5"
1 1809 1138 166 -1 978 156 0.000948148 0.00918519 0.00000 0.00000 0.0162000 0.0162000 1.00000 -1 -1 -170.896 171.150 39.2404 -40.5288 930.000 930.000 false 0 0 "R.TORL61VLEJU" "R.TORL61VLEJU"
1 1810 1137 166 -1 978 156 0.000888889 0.00865185 0.00000 0.00000 0.0151875 0.0151875 1.00000 -1 -1 -59.6385 59.6899 54.4102 -57.4247 439.000 439.000 false 0 0 "R.TORL62VLEJU" "R.TORL62VLEJU"
1 1811 -1 -1 -1 979 1264 0.00102716 0.00612346 0.00000 0.00000 0.181238 0.0349313 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 400.000 400.000 false 0 0 "RABATL64ZCAI5" "RABATL64ZCAI5"
1 1812 1140 1143 -1 980 982 9.37974e-05 0.000171695 0.00000 0.00000 0.00769500 0.00769500 1.00000 -1 -1 15.0548 -15.0546 -0.571196 -1.16432 260.000 260.000 false 0 0 "RAN.PL61RANCE" "RAN.PL61RANCE"
1 1813 1140 1144 -1 980 982 0.000111643 0.000204362 0.00000 0.00000 0.00909174 0.00909174 1.00000 -1 -1 19.0548 -19.0545 -0.575293 -1.47498 260.000 260.000 false 0 0 "RAN.PL62RANCE" "RAN.PL62RANCE"
1 1814 1141 1142 -1 980 981 9.87654e-05 0.000987654 0.00000 0.00000 0.00202500 0.00202500 1.00000 -1 -1 66.5785 -66.5742 20.9696 -21.3859 901.000 901.000 false 0 0 "RAN.PL62TDRAN" "RAN.PL62TDRAN"
1 1815 1140 1145 -1 980 982 0.000130571 0.000239009 0.00000 0.00000 0.0106429 0.0106429 1.00000 -1 -1 21.0548 -21.0543 -0.584308 -1.81558 260.000 260.000 false 0 0 "RAN.PL63RANCE" "RAN.PL63RANCE"
1 1816 1146 1564 -1 983 1351 0.000193580 0.000624198 0.00000 0.00000 0.000455625 0.000455625 1.00000 -1 -1 12.2751 -12.2748 0.196420 -0.295802 564.000 564.000 false 0 0 "RANDEL62ZRAN6" "RANDEL62ZRAN6"
1 1817 1147 1493 -1 984 1280 0.00114963 0.00762667 0.00000 0.00000 0.00708750 0.00708750 1.00000 -1 -1 -77.6604 77.7205 7.59715 -8.85197 1308.00 1308.00 false 0 0 "RANVIL61ZEMAL" "RANVIL61ZEMAL"
1 1818 1148 1204 -1 985 1028 0.00347654 0.0238222 0.00000 0.00000 0.0227813 0.0227813 1.00000 -1 -1 -101.825 102.148 -4.90181 2.01917 1062.00 1062.00 false 0 0 "RASSUL61RQROU" "RASSUL61RQROU"
1 1819 -1 1188 -1 986 1014 0.000323951 0.000991605 0.00000 0.00000 0.0364500 0.0364500 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 443.000 443.000 false 0 0 "RATIEL61ROGE5" "RATIEL61ROGE5"
1 1820 125 1253 -1 116 1074 0.000809877 0.00547160 0.00000 0.00000 0.00506250 0.00506250 1.00000 -1 -1 224.904 -224.533 -39.4451 40.7972 1062.00 1062.00 false 0 0 "REALTL61SEPTE" "REALTL61SEPTE"
1 1821 125 1253 -1 116 1074 0.000750617 0.00505679 0.00000 0.00000 0.00759375 0.00506250 1.00000 -1 -1 243.321 -242.919 -43.0197 44.2889 1062.00 1062.00 false 0 0 "REALTL63SEPTE" "REALTL63SEPTE"
1 1822 126 1337 -1 117 1148 0.00188366 0.0191967 0.00000 0.00000 0.00000 0.462080 1.00000 -1 -1 -664.257 671.790 110.825 -86.3268 2128.00 2128.00 false 0 0 "REALTL71TAVEL" "REALTL71TAVEL"
1 1823 126 1337 -1 117 1148 0.00189058 0.0191344 0.00000 0.00000 0.462080 0.00000 1.00000 -1 -1 -666.301 673.910 59.2300 -34.6140 2912.00 2912.00 false 0 0 "REALTL72TAVEL" "REALTL72TAVEL"
1 1824 1151 1488 -1 988 1275 0.00146173 0.00981728 0.00000 0.00000 0.00911250 0.00860625 1.00000 -1 -1 59.1593 -59.1122 -15.3616 13.6383 1140.00 1140.00 false 0 0 "RECY L61ZCUPE" "RECY L61ZCUPE"
1 1825 1154 1401 -1 991 1196 0.000237037 0.00150123 0.00000 0.00000 0.00151875 0.00151875 1.00000 -1 -1 -0.923315 0.923317 -0.147134 -0.193292 1172.00 1172.00 false 0 0 "RELE L61VANDI" "RELE L61VANDI"
1 1826 -1 1401 -1 991 1196 0.000227161 0.00150914 0.00000 0.00000 0.00151875 0.00151875 1.00000 -1 -1 -99999.0 5.87260e-08 -99999.0 -0.340439 1172.00 1172.00 false 0 0 "RELE L62VANDI" "RELE L62VANDI"
1 1827 1156 1344 -1 993 1153 0.000401662 0.00524238 0.00000 0.00000 0.0895280 0.0895280 1.00000 -1 -1 271.123 -270.869 -17.8002 0.269628 3465.00 3465.00 false 0 0 "REMISL71TERRI" "REMISL71TERRI"
1 1828 1156 1344 -1 993 1153 0.000401662 0.00524238 0.00000 0.00000 0.0909720 0.0909720 1.00000 -1 -1 271.123 -270.869 -17.9684 0.101636 3465.00 3465.00 false 0 0 "REMISL72TERRI" "REMISL72TERRI"
1 1829 1164 1547 -1 998 1334 0.0267654 0.0729630 0.00000 0.00000 0.00170100 0.00170100 1.00000 -1 -1 0.00000 8.03159e-06 -2.27374e-13 -0.352754 641.000 641.000 false 0 0 "RENOUL41ZNEUF" "RENOUL41ZNEUF"
1 1830 1165 142 -1 999 132 0.000454321 0.000612346 0.00000 0.00000 0.0237937 0.0237937 1.00000 -1 -1 -15.2121 15.2131 -6.58342 1.09651 410.000 410.000 false 0 0 "REVESL61SEINE" "REVESL61SEINE"
1 1831 1166 142 -1 999 132 0.000434568 0.000592593 0.00000 0.00000 0.0232875 0.0232875 1.00000 -1 -1 -1.21305 1.21308 -0.468395 -4.90349 410.000 410.000 false 0 0 "REVESL62SEINE" "REVESL62SEINE"
1 1832 -1 -1 -1 1380 1134 0.00312099 0.0209975 0.00000 0.00000 0.0192375 0.0192375 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 1172.00 1172.00 false 0 0 "REVIGL61T.DOM" "REVIGL61T.DOM"
1 1833 233 1422 -1 217 1217 0.00269391 0.0284765 0.00000 0.00000 0.317680 0.342228 1.00000 -1 -1 260.434 -258.859 -18.4339 -41.1700 2196.00 2196.00 false 0 0 "REVIGL71VIGY" "REVIGL71VIGY"
1 1834 1171 1439 -1 1001 1230 0.000750617 0.00335802 0.00000 0.00000 0.00303750 0.00303750 1.00000 -1 -1 3.63798e-12 7.53821e-07 7.27596e-12 -0.661237 827.000 827.000 false 0 0 "RHENAL61VOGEL" "RHENAL61VOGEL"
1 1835 1172 1440 -1 1001 1230 0.000750617 0.00341728 0.00000 0.00000 0.00303750 0.00303750 1.00000 -1 -1 -26.8154 26.8202 -0.0554834 -0.604572 827.000 827.000 false 0 0 "RHENAL62VOGEL" "RHENAL62VOGEL"
1 1836 -1 1174 -1 1002 1003 1.97531e-06 0.00118519 0.00000 0.00000 0.00000 0.00000 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 -99999.0 -99999.0 false 0 0 "RHINAL61RHINH" "RHINAL61RHINH"
1 1837 1173 1175 -1 1002 1003 1.97531e-06 0.00118519 0.00000 0.00000 0.00000 0.00000 1.00000 -1 -1 -36.7131 36.7132 3.77842 -3.76360 -99999.0 -99999.0 false 0 0 "RHINAL62RHINH" "RHINAL62RHINH"
1 1838 1173 1176 -1 1002 1003 1.97531e-06 0.00118519 0.00000 0.00000 0.00000 0.00000 1.00000 -1 -1 -39.3321 39.3321 4.62870 -4.61163 -99999.0 -99999.0 false 0 0 "RHINAL63RHINH" "RHINAL63RHINH"
1 1839 -1 1565 -1 1004 1352 0.000823704 0.00549531 0.00000 0.00000 0.00506250 0.00506250 1.00000 -1 -1 -99999.0 2.44601e-06 -99999.0 -1.17310 1172.00 1172.00 false 0 0 "RICH5L61ZRIC5" "RICH5L61ZRIC5"
1 1840 1177 1566 -1 1004 1353 0.000829630 0.00549136 0.00000 0.00000 0.00506250 0.00506250 1.00000 -1 -1 -16.7204 16.7232 10.0790 -11.2346 1172.00 1172.00 false 0 0 "RICH5L62ZRIC6" "RICH5L62ZRIC6"
1 1841 1178 1265 -1 1005 1085 0.000566914 0.00129778 0.00000 0.00000 0.0921375 0.0921375 1.00000 -1 -1 -24.0511 24.0543 -0.804084 -20.6859 535.000 535.000 false 0 0 "RICHAL61SONNE" "RICHAL61SONNE"
1 1842 1178 1265 -1 1005 1085 0.000480000 0.00133136 0.00000 0.00000 0.0891000 0.0891000 1.00000 -1 -1 -24.6697 24.6725 -2.04761 -18.7335 535.000 535.000 false 0 0 "RICHAL62SONNE" "RICHAL62SONNE"
1 1843 1179 1300 -1 1006 1114 0.000493827 0.00296296 0.00000 0.00000 0.00253125 0.00253125 1.00000 -1 -1 -17.8593 17.8608 5.55427 -6.11673 413.000 413.000 false 0 0 "RICHEL61SSHUB" "RICHEL61SSHUB"
1 1844 1182 1327 -1 1009 1139 0.000288395 0.00161383 0.00000 0.00000 0.117450 0.117450 1.00000 -1 -1 -30.5053 30.5079 -3.92231 -22.5032 1088.00 1088.00 false 0 0 "RISSOL61T.VIC" "RISSOL61T.VIC"
1 1845 1182 1327 -1 1009 1139 0.000434568 0.00161975 0.00000 0.00000 0.100238 0.100238 1.00000 -1 -1 -28.9380 28.9417 0.313601 -22.8649 1088.00 1088.00 false 0 0 "RISSOL62T.VIC" "RISSOL62T.VIC"
1 1846 1183 1331 -1 1010 1143 0.00649877 0.0294716 0.00000 0.00000 0.0253125 0.0253125 1.00000 -1 -1 -3.82996 3.83102 -4.85987 -0.901591 716.000 716.000 false 0 0 "RIVENL61TARAS" "RIVENL61TARAS"
1 1847 1184 1229 -1 1011 1051 0.00827062 0.0497501 0.00000 0.00000 0.288056 0.105806 1.00000 -1 -1 -72.5402 72.9823 -3.34925 -39.1354 900.000 900.000 false 0 0 "RIVIEL61SANSS" "RIVIEL61SANSS"
1 1848 1184 1366 -1 1011 1172 0.00328889 0.0201205 0.00000 0.00000 0.173644 0.163013 1.00000 -1 -1 -23.3773 23.4145 7.44104 -45.7941 900.000 900.000 false 0 0 "RIVIEL61TREVA" "RIVIEL61TREVA"
1 1849 1185 1568 -1 1012 1355 1.77778e-05 0.000152099 0.00000 0.00000 0.00759375 0.00759375 1.00000 -1 -1 -63.3344 63.3350 -6.80613 5.06442 385.000 385.000 false 0 0 "ROBI5L61ZROBI" "ROBI5L61ZROBI"
1 1850 1186 1567 -1 1012 1354 1.77778e-05 0.000154074 0.00000 0.00000 0.00708750 0.00708750 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 385.000 385.000 false 0 0 "ROBI5L62ZROB5" "ROBI5L62ZROB5"
1 1851 1189 1204 -1 1015 1028 0.00292543 0.0194370 0.00000 0.00000 0.0177188 0.0182250 1.00000 -1 -1 -189.104 190.068 34.3563 -31.9934 1062.00 1062.00 false 0 0 "ROGNAL61RQROU" "ROGNAL61RQROU"
1 1852 1189 1286 -1 1015 1103 0.00167901 0.0111012 0.00000 0.00000 0.0101250 0.0101250 1.00000 -1 -1 14.3545 -14.3514 0.244505 -2.50207 1062.00 1062.00 false 0 0 "ROGNAL61SSCHA" "ROGNAL61SSCHA"
1 1853 1190 1553 -1 1016 1340 0.00630123 0.0286222 0.00000 0.00000 0.0248062 0.0248062 1.00000 -1 -1 -192.136 194.319 33.2466 -28.8209 881.000 881.000 false 0 0 "ROLAML61ZP.V5" "ROLAML61ZP.V5"
1 1854 1191 152 -1 1017 142 0.000671053 0.00882064 0.00000 0.00000 0.152691 0.152691 1.00000 -1 -1 -305.641 306.194 27.9309 -55.9576 3465.00 3465.00 false 0 0 "ROM  L71VALDI" "ROM  L71VALDI"
1 1855 224 203 -1 208 190 0.00275358 0.0141906 0.00000 0.00000 0.170100 0.0167063 1.00000 -1 -1 -133.402 133.833 -2.88901 -16.5024 480.000 480.000 false 0 0 "ROMAIL61VLEVA" "ROMAIL61VLEVA"
1 1856 224 203 -1 208 190 0.00246914 0.0138272 0.00000 0.00000 0.155925 0.0197438 1.00000 -1 -1 -137.534 137.942 -2.81499 -15.2182 480.000 480.000 false 0 0 "ROMAIL62VLEVA" "ROMAIL62VLEVA"
1 1857 224 1506 -1 208 1293 0.00209383 0.0106074 0.00000 0.00000 0.162000 0.0202500 1.00000 -1 -1 -121.817 122.090 -2.68914 -17.0077 430.000 430.000 false 0 0 "ROMAIL64ZGALE" "ROMAIL64ZGALE"
1 1858 1192 1476 -1 1018 1263 0.00932938 0.0466054 0.00000 0.00000 0.0408696 0.0393366 1.00000 -1 -1 -1.76205 1.76319 -1.34368 -7.70976 827.000 827.000 false 0 0 "ROSIEL61ZC.SE" "ROSIEL61ZC.SE"
1 1859 1193 1484 -1 1019 1271 0.00442469 0.0293491 0.00000 0.00000 0.0273375 0.0273375 1.00000 -1 -1 -25.6054 25.6400 12.4365 -18.4784 1375.00 1375.00 false 0 0 "ROSPEL61ZCORO" "ROSPEL61ZCORO"
1 1860 1197 1455 -1 1021 1243 0.00320000 0.0214716 0.00000 0.00000 0.0192375 0.0192375 1.00000 -1 -1 -24.5674 24.5844 -5.42436 1.09422 757.000 757.000 false 0 0 "ROUGEL61YAINV" "ROUGEL61YAINV"
1 1861 1198 1350 -1 1022 1158 0.000824100 0.00837258 0.00000 0.00000 0.108300 0.108300 1.00000 -1 -1 57.6655 -57.6404 -27.6889 2.61289 2200.00 2200.00 false 0 0 "ROUGEL71TILL5" "ROUGEL71TILL5"
1 1862 1198 1360 -1 1022 1166 0.00121122 0.0175713 0.00000 0.00000 0.228152 0.228152 1.00000 -1 -1 280.813 -279.945 -96.9321 55.7455 3416.00 3416.00 false 0 0 "ROUGEL71TOURB" "ROUGEL71TOURB"
1 1863 1198 1349 -1 1022 1158 0.000824100 0.00837258 0.00000 0.00000 0.108300 0.108300 1.00000 -1 -1 134.071 -133.944 -17.0663 -6.94301 2200.00 2200.00 false 0 0 "ROUGEL72TILL5" "ROUGEL72TILL5"
1 1864 1198 1360 -1 1022 1166 0.00120499 0.0174377 0.00000 0.00000 0.226708 0.226708 1.00000 -1 -1 282.950 -282.073 -97.3493 56.5993 3416.00 3416.00 false 0 0 "ROUGEL72TOURB" "ROUGEL72TOURB"
1 1865 1200 1579 -1 1024 1366 0.000553086 0.00379259 0.00000 0.00000 0.00354375 0.00354375 1.00000 -1 -1 -138.397 138.492 19.7202 -19.8782 1123.00 1123.00 false 0 0 "ROUMOL61ZSSCR" "ROUMOL61ZSSCR"
1 1866 1201 144 -1 1025 134 0.00754568 0.0341728 0.00000 0.00000 0.0303750 0.0303750 1.00000 -1 -1 -66.5928 66.8953 10.0922 -15.7272 843.000 843.000 false 0 0 "ROUSSL61SEREI" "ROUSSL61SEREI"
1 1867 -1 1462 -1 1026 1250 0.000888889 0.00593185 0.00000 0.00000 0.00556875 0.00556875 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 1130.00 1130.00 false 0 0 "ROYE L61ZB.ME" "ROYE L61ZB.ME"
1 1868 1204 1225 -1 1028 1047 0.000928395 0.00414815 0.00000 0.00000 0.00354375 0.00354375 1.00000 -1 -1 -8.10991 8.11048 -2.22735 1.43346 237.000 237.000 false 0 0 "RQROUL61SALON" "RQROUL61SALON"
1 1869 1204 1293 -1 1028 1109 0.00284444 0.0186272 0.00000 0.00000 0.0167063 0.0167063 1.00000 -1 -1 18.5616 -18.5529 -2.55875 -1.13688 1034.00 1034.00 false 0 0 "RQROUL61SSEST" "RQROUL61SSEST"
1 1870 1204 1591 -1 1028 1378 0.00256988 0.0170825 0.00000 0.00000 0.0156937 0.0156937 1.00000 -1 -1 -207.101 208.083 5.12853 -2.14176 1062.00 1062.00 false 0 0 "RQROUL61ZVILA" "RQROUL61ZVILA"
1 1871 129 1234 -1 120 1055 0.000821728 0.00376296 0.00000 0.00000 0.0114083 0.00896873 1.00000 -1 -1 7.59184e-06 -9.09495e-13 -2.34033 -3.63798e-12 480.000 480.000 false 0 0 "RUEYRL61SARRA" "RUEYRL61SARRA"
1 1872 129 1243 -1 120 1064 0.0100030 0.0389906 0.00000 0.00000 0.0318937 0.0313875 1.00000 -1 -1 -4.74681 4.74928 -6.07294 -1.19414 548.000 548.000 false 0 0 "RUEYRL61SAVIG" "RUEYRL61SAVIG"
1 1873 129 1485 -1 120 1272 0.00167901 0.0110617 0.00000 0.00000 0.0101250 0.0101250 1.00000 -1 -1 0.000160870 -1.66644e-05 -4.30357 1.97812 897.000 897.000 false 0 0 "RUEYRL61ZCOUE" "RUEYRL61ZCOUE"
1 1874 129 1527 -1 120 1314 0.00495802 0.0227160 0.00000 0.00000 0.0197438 0.0197438 1.00000 -1 -1 117.432 -116.827 -17.4976 15.7440 818.000 818.000 false 0 0 "RUEYRL61ZLANA" "RUEYRL61ZLANA"
1 1875 -1 1569 -1 1032 1356 1.97531e-05 0.000197531 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 -99999.0 5.38883e-10 -99999.0 -0.107777 1308.00 1308.00 false 0 0 "RUMINL62ZRUMI" "RUMINL62ZRUMI"
1 1876 1212 1570 -1 1034 1357 0.000237037 0.00154074 0.00000 0.00000 0.00151875 0.00151875 1.00000 -1 -1 -15.5252 15.5258 -6.22180 5.87904 1172.00 1172.00 false 0 0 "RUPREL61ZRUPR" "RUPREL61ZRUPR"
1 1877 1214 1571 -1 1036 1358 1.35113e-05 9.90831e-05 0.00000 0.00000 7.79625e-05 7.79625e-05 1.00000 -1 -1 41.1342 -41.1339 -23.7810 23.7650 1137.00 1137.00 false 0 0 "S.CURL61ZS.CU" "S.CURL61ZS.CU"
1 1878 1215 1570 -1 1037 1357 0.00280691 0.0144454 0.00000 0.00000 0.0127575 0.0131625 1.00000 -1 -1 -43.2974 43.3477 11.7016 -14.4015 899.000 899.000 false 0 0 "S.DAML61ZRUPR" "S.DAML61ZRUPR"
1 1879 1216 1499 -1 1038 1286 8.09877e-05 0.000246914 0.00000 0.00000 0.00913376 0.00913376 1.00000 -1 -1 0.0936817 -0.0936758 1.84061 -3.84818 85.0000 85.0000 false 0 0 "S.GUYL61ZFONC" "S.GUYL61ZFONC"
1 1880 1217 1262 -1 1039 1082 0.00693333 0.0334025 0.00000 0.00000 0.0298687 0.0308813 1.00000 -1 -1 -43.1128 43.2367 -13.3623 7.25037 862.000 862.000 false 0 0 "S.PONL61SISTE" "S.PONL61SISTE"
1 1881 -1 1572 -1 1040 1359 0.000282469 0.00128395 0.00000 0.00000 0.00101250 0.00101250 1.00000 -1 -1 -99999.0 3.25865e-08 -99999.0 -0.227877 509.000 509.000 false 0 0 "SABL5L61ZSABL" "SABL5L61ZSABL"
1 1882 1220 1276 -1 1042 1094 0.000333827 0.00169284 0.00000 0.00000 0.0810000 0.0810000 1.00000 -1 -1 7.56450 -7.56410 -0.272179 -18.4517 540.000 540.000 false 0 0 "SACL5L61SSAU5" "SACL5L61SSAU5"
1 1883 1220 1431 -1 1042 1226 0.000333827 0.00169086 0.00000 0.00000 0.0810000 0.0810000 1.00000 -1 -1 -15.9946 15.9958 2.92698 -21.6474 540.000 540.000 false 0 0 "SACL5L61VLERA" "SACL5L61VLERA"
1 1884 1221 1421 -1 1043 1216 0.00173827 0.0115951 0.00000 0.00000 0.0106312 0.0106312 1.00000 -1 -1 -21.6691 21.6839 -23.3302 21.0275 1100.00 1100.00 false 0 0 "SAFE L61VIGY" "SAFE L61VIGY"
1 1885 1222 1504 -1 1044 1291 3.95062e-05 0.000266667 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 1172.00 1172.00 false 0 0 "SAIN5L61ZG.HA" "SAIN5L61ZG.HA"
1 1886 1605 1455 -1 1401 1243 0.00865185 0.0394469 0.00000 0.00000 0.0349313 0.0374625 1.00000 -1 -1 -26.2708 26.3238 0.203618 -8.33050 715.000 715.000 false 0 0 "SAINNL61YAINV" "SAINNL61YAINV"
1 1887 1224 1573 -1 1046 1360 0.00106667 0.00414815 0.00000 0.00000 0.00354375 0.00354375 1.00000 -1 -1 17.7138 -17.7072 -19.9488 19.1832 808.000 808.000 false 0 0 "SALIGL61ZSAL6" "SALIGL61ZSAL6"
1 1888 1227 1268 -1 1049 1088 0.000422716 0.00296691 0.00000 0.00000 0.00526500 0.00526500 1.00000 -1 -1 -124.222 124.280 -17.6211 16.8353 1135.00 1135.00 false 0 0 "SANEML61SOTEL" "SANEML61SOTEL"
1 1889 1228 1379 -1 1050 1178 0.00833185 0.0378785 0.00000 0.00000 0.0328252 0.0335041 1.00000 -1 -1 -54.3883 54.7147 -37.4961 31.8903 459.000 459.000 false 0 0 "SANILL61TUILI" "SANILL61TUILI"
1 1890 1232 1574 -1 1053 1361 0.00231111 0.0154667 0.00000 0.00000 0.0141750 0.0141750 1.00000 -1 -1 17.4671 -17.4506 -23.5063 20.4880 1100.00 1100.00 false 0 0 "SARR6L61ZSAR6" "SARR6L61ZSAR6"
1 1891 1235 144 -1 1056 134 0.00588642 0.0315457 0.00000 0.00000 0.0278438 0.0288563 1.00000 -1 -1 -67.8612 68.1115 14.3977 -19.6056 827.000 827.000 false 0 0 "SARRYL61SEREI" "SARRYL61SEREI"
1 1892 1235 158 -1 1056 148 0.0112395 0.0506469 0.00000 0.00000 0.0450563 0.0450563 1.00000 -1 -1 67.4673 -67.0204 -11.9726 3.59859 827.000 827.000 false 0 0 "SARRYL61VIELM" "SARRYL61VIELM"
1 1893 -1 1464 -1 210 1252 0.00181728 0.0120889 0.00000 0.00000 0.0111375 0.0111375 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 1172.00 1172.00 false 0 0 "SAUCAL61ZBARP" "SAUCAL61ZBARP"
1 1894 1236 1365 -1 1057 1171 0.0138272 0.0753086 0.00000 0.00000 0.00202500 0.00218700 1.00000 -1 -1 29.5079 -29.3909 -0.199148 0.404173 733.000 733.000 false 0 0 "SAUCOL41TREPO" "SAUCOL41TREPO"
1 1895 1237 1575 -1 1058 1362 5.92593e-05 0.000402963 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 7.27661 -7.27657 4.45295 -4.56467 1100.00 1100.00 false 0 0 "SAUL5L61ZSAU9" "SAUL5L61ZSAU9"
1 1896 1238 1414 -1 1059 1209 0.000316049 0.00193580 0.00000 0.00000 0.127575 0.127575 1.00000 -1 -1 58.0794 -58.0688 -37.6284 8.06693 840.000 840.000 false 0 0 "SAULEL61VERSA" "SAULEL61VERSA"
1 1897 1239 1253 -1 1060 1074 0.000221235 0.00135704 0.00000 0.00000 0.0987188 0.0987188 1.00000 -1 -1 -156.244 156.299 52.9933 -75.1468 820.000 820.000 false 0 0 "SAUM6L61SEPTE" "SAUM6L61SEPTE"
1 1898 1241 1590 -1 1062 1377 0.00153284 0.00912198 0.00000 0.00000 0.00860625 0.00860625 1.00000 -1 -1 35.4326 -35.3682 56.8736 -58.3638 966.000 966.000 false 0 0 "SAUS2L61ZV.MO" "SAUS2L61ZV.MO"
1 1899 138 203 -1 128 190 0.00194568 0.00879012 0.00000 0.00000 0.00759375 0.00759375 1.00000 -1 -1 -31.5991 31.6185 11.5790 -13.2532 899.000 899.000 false 0 0 "SAUS5L61VLEVA" "SAUS5L61VLEVA"
1 1900 137 1512 -1 128 1299 0.00183704 0.00898765 0.00000 0.00000 0.0121500 0.00810000 1.00000 -1 -1 -1.83730 1.84301 17.5075 -19.8266 820.000 820.000 false 0 0 "SAUS5L61ZGONE" "SAUS5L61ZGONE"
1 1901 139 204 -1 129 191 0.000242382 0.00273546 0.00000 0.00000 0.0274360 0.0274360 1.00000 -1 -1 -293.045 293.224 9.90562 -14.2424 2200.00 2200.00 false 0 0 "SAUS5L71VLEVA" "SAUS5L71VLEVA"
1 1902 142 1309 -1 132 1122 0.000316049 0.00113185 0.00000 0.00000 0.0764438 0.0764438 1.00000 -1 -1 97.4305 -97.4035 -28.3899 10.8543 629.000 629.000 false 0 0 "SEINEL61SSOU5" "SEINEL61SSOU5"
1 1903 142 1470 -1 132 1258 0.000562963 0.00337185 0.00000 0.00000 0.00860625 0.00303750 1.00000 -1 -1 -85.2911 85.3266 0.868671 -1.99913 888.000 888.000 false 0 0 "SEINEL61ZBRI5" "SEINEL61ZBRI5"
1 1904 142 1309 -1 132 1122 0.000316049 0.00113185 0.00000 0.00000 0.0764438 0.0764438 1.00000 -1 -1 97.4305 -97.4035 -28.3899 10.8543 629.000 629.000 false 0 0 "SEINEL62SSOU5" "SEINEL62SSOU5"
1 1905 142 1471 -1 132 1259 0.000562963 0.00337185 0.00000 0.00000 0.00860625 0.00303750 1.00000 -1 -1 -91.9294 91.9708 3.81452 -4.90997 888.000 888.000 false 0 0 "SEINEL62ZBRIC" "SEINEL62ZBRIC"
1 1906 -1 -1 -1 132 1122 0.000195556 0.000699259 0.00000 0.00000 0.0334125 0.0334125 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 505.000 505.000 false 0 0 "SEINEL63SSOU5" "SEINEL63SSOU5"
1 1907 142 1472 -1 132 1259 0.000211358 0.00205827 0.00000 0.00000 0.00759375 0.00354375 1.00000 -1 -1 -98.2348 98.2525 2.87258 -3.98479 1895.00 1895.00 false 0 0 "SEINEL64ZBRIC" "SEINEL64ZBRIC"
1 1908 144 1357 -1 134 1163 0.00274568 0.0187457 0.00000 0.00000 0.0162000 0.0167063 1.00000 -1 -1 -18.8436 18.8522 -4.32942 0.588470 1100.00 1100.00 false 0 0 "SEREIL61TONNE" "SEREIL61TONNE"
1 1909 144 1585 -1 134 1372 0.00300247 0.0150519 0.00000 0.00000 0.0131625 0.0136688 1.00000 -1 -1 -134.051 134.523 10.7618 -11.4996 843.000 843.000 false 0 0 "SEREIL61ZTONN" "SEREIL61ZTONN"
1 1910 145 159 -1 135 149 0.00204294 0.0229294 0.00000 0.00000 0.229596 0.229596 1.00000 -1 -1 122.823 -122.555 -43.1727 -7.66301 2138.00 2138.00 false 0 0 "SEREIL71VIELM" "SEREIL71VIELM"
1 1911 145 1429 -1 135 1224 0.000775623 0.00849723 0.00000 0.00000 0.0866400 0.0938600 1.00000 -1 -1 -102.902 102.973 -13.5141 -6.87348 2138.00 2138.00 false 0 0 "SEREIL71VLECH" "SEREIL71VLECH"
1 1912 -1 1315 -1 1076 1127 0.0132464 0.0424829 0.00000 0.00000 0.0339188 0.0344250 1.00000 -1 -1 -99999.0 0.00173093 -99999.0 -7.74564 204.000 204.000 false 0 0 "SERRIL61SSV.E" "SERRIL61SSV.E"
1 1913 1258 1417 -1 1078 1212 0.000340028 0.00578116 0.00000 0.00000 0.105412 0.105412 1.00000 -1 -1 -54.4171 54.4274 12.5289 -37.1286 4200.00 4200.00 false 0 0 "SEUILL71VESLE" "SEUILL71VESLE"
1 1914 198 1520 -1 185 1307 0.00312494 0.0141827 0.00000 0.00000 0.0121500 0.0121500 1.00000 -1 -1 1.45399 -1.44193 19.4526 -22.1337 827.000 827.000 false 0 0 "SIEREL61ZHIRS" "SIEREL61ZHIRS"
1 1915 1262 1469 -1 1082 1257 0.00309926 0.0201126 0.00000 0.00000 0.0192375 0.0192375 1.00000 -1 -1 31.4412 -31.4026 17.7417 -21.7452 1059.00 1059.00 false 0 0 "SISTEL61ZBLAU" "SISTEL61ZBLAU"
1 1916 1262 1573 -1 1082 1360 0.00367408 0.0165531 0.00000 0.00000 0.0151875 0.0146812 1.00000 -1 -1 -13.2794 13.2954 -19.1611 15.9056 1059.00 1059.00 false 0 0 "SISTEL61ZSAL6" "SISTEL61ZSAL6"
1 1917 1263 1443 -1 1083 1233 0.00177185 0.0118262 0.00000 0.00000 0.0106312 0.0111375 1.00000 -1 -1 58.9314 -58.8735 -18.4390 16.3120 1123.00 1123.00 false 0 0 "SOLEIL61VOLVO" "SOLEIL61VOLVO"
1 1918 1263 1443 -1 1083 1233 0.00176000 0.0117669 0.00000 0.00000 0.0106312 0.0106312 1.00000 -1 -1 59.2347 -59.1766 -18.5117 16.4452 981.000 981.000 false 0 0 "SOLEIL62VOLVO" "SOLEIL62VOLVO"
1 1919 1265 1305 -1 1085 1118 0.000464198 0.00234272 0.00000 0.00000 0.111881 0.111881 1.00000 -1 -1 19.0729 -19.0704 -29.0616 2.96328 475.000 475.000 false 0 0 "SONNEL61SSMR" "SONNEL61SSMR"
1 1920 -1 1587 -1 1091 1374 0.00554864 0.0381235 0.00000 0.00000 0.0361225 0.0360025 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 1056.00 1056.00 false 0 0 "SQUIVL62ZTREF" "SQUIVL62ZTREF"
1 1921 1274 1396 -1 1093 1191 0.000353580 0.00176198 0.00000 0.00000 0.0840375 0.0845437 1.00000 -1 -1 -89.8361 89.8613 -19.3093 0.0895950 770.000 770.000 false 0 0 "SSAMOL61VAISE" "SSAMOL61VAISE"
1 1922 1275 1414 -1 1094 1209 0.000813827 0.00259358 0.00000 0.00000 0.160987 0.160481 1.00000 -1 -1 -40.9269 40.9393 -27.9564 -9.32104 673.000 673.000 false 0 0 "SSAU5L61VERSA" "SSAU5L61VERSA"
1 1923 1276 1431 -1 1094 1226 0.000361481 0.00242963 0.00000 0.00000 0.0141750 0.00405000 1.00000 -1 -1 -16.6221 16.6230 -0.181617 -1.91889 648.000 648.000 false 0 0 "SSAU5L61VLERA" "SSAU5L61VLERA"
1 1924 1276 1546 -1 1094 1333 0.00173630 0.0113304 0.00000 0.00000 0.0106312 0.0106312 1.00000 -1 -1 -12.1528 12.1572 10.9131 -13.3391 511.000 511.000 false 0 0 "SSAU5L61ZMTJA" "SSAU5L61ZMTJA"
1 1925 1277 1314 -1 1095 1126 0.00553087 0.0335802 0.00000 0.00000 0.0313875 0.0313875 1.00000 -1 -1 18.8177 -18.7598 -32.1929 25.4421 1123.00 1123.00 false 0 0 "SSAUBL61SSTUL" "SSAUBL61SSTUL"
1 1926 1277 1540 -1 1095 1327 0.00189235 0.00843457 0.00000 0.00000 0.00759375 0.00759375 1.00000 -1 -1 0.000132229 -1.18879e-05 -3.52472 1.81969 808.000 808.000 false 0 0 "SSAUBL61ZMEES" "SSAUBL61ZMEES"
1 1927 1277 1573 -1 1095 1360 0.00118519 0.00800000 0.00000 0.00000 0.00759375 0.00759375 1.00000 -1 -1 -4.39919 4.41183 33.4730 -35.0888 1126.00 1126.00 false 0 0 "SSAUBL61ZSAL6" "SSAUBL61ZSAL6"
1 1928 1278 1321 -1 1096 1133 0.00370963 0.0178904 0.00000 0.00000 0.0202500 0.0156937 1.00000 -1 -1 23.7417 -23.7201 6.90976 -10.7988 730.000 730.000 false 0 0 "SSAVOL61SUIS5" "SSAVOL61SUIS5"
1 1929 -1 -1 -1 1096 1216 0.00142815 0.0196286 0.00000 0.00000 0.0445500 0.0308813 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 1412.00 1412.00 false 0 0 "SSAVOL61VIGY" "SSAVOL61VIGY"
1 1930 1278 1574 -1 1096 1361 0.00124444 0.0163160 0.00000 0.00000 0.0349313 0.0349313 1.00000 -1 -1 191.869 -191.457 4.07873 -6.42725 2200.00 2200.00 false 0 0 "SSAVOL61ZSAR6" "SSAVOL61ZSAR6"
1 1931 1278 1575 -1 1096 1362 0.00672790 0.0305956 0.00000 0.00000 0.0318937 0.0268312 1.00000 -1 -1 18.0712 -18.0478 4.21647 -10.6278 730.000 730.000 false 0 0 "SSAVOL61ZSAU9" "SSAVOL61ZSAU9"
1 1932 1279 1422 -1 1097 1217 0.000470914 0.00618421 0.00000 0.00000 0.129960 0.106856 1.00000 -1 -1 -120.031 120.095 -47.8170 21.5864 960.000 960.000 false 0 0 "SSAVOL71VIGY" "SSAVOL71VIGY"
1 1933 1285 1287 -1 1102 1104 0.00675555 0.0231901 0.00000 0.00000 0.0184872 0.0179688 1.00000 -1 -1 44.1360 -44.0213 1.08997 -4.88918 646.000 646.000 false 0 0 "SSCESL61SSCHR" "SSCESL61SSCHR"
1 1934 -1 1552 -1 1104 1339 0.00410272 0.0139911 0.00000 0.00000 0.0157515 0.122401 1.00000 -1 -1 -99999.0 0.000114861 -99999.0 -15.5825 597.000 597.000 false 0 0 "SSCHRL61ZP.TR" "SSCHRL61ZP.TR"
1 1935 1288 1578 -1 1105 1365 0.000193580 0.000865185 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 7.27596e-12 5.61340e-09 1.45519e-11 -0.114519 364.000 364.000 false 0 0 "SSCOGL61ZSSCO" "SSCOGL61ZSSCO"
1 1936 1289 1579 -1 1106 1366 0.000375309 0.00167901 0.00000 0.00000 0.00151875 0.00151875 1.00000 -1 -1 1.81899e-12 9.87366e-08 -7.27596e-12 -0.346440 500.000 500.000 false 0 0 "SSCROL61ZSSCR" "SSCROL61ZSSCR"
1 1937 1291 1410 -1 1108 1205 2.83934e-05 0.000408587 0.00000 0.00000 0.00528793 0.00529082 1.00000 -1 -1 885.166 -884.962 -191.248 192.972 2200.00 2200.00 false 0 0 "SSEA2L71VERGE" "SSEA2L71VERGE"
1 1938 1292 1410 -1 1108 1205 2.90859e-05 0.000421745 0.00000 0.00000 0.00544966 0.00545976 1.00000 -1 -1 874.166 -873.962 -195.274 196.989 2200.00 2200.00 false 0 0 "SSEA2L72VERGE" "SSEA2L72VERGE"
1 1939 239 1434 -1 223 1228 0.0106667 0.0521086 0.00000 0.00000 0.0455625 0.0445500 1.00000 -1 -1 92.1746 -91.2704 -40.2903 34.2835 617.000 617.000 false 0 0 "SSELOL61VNOL" "SSELOL61VNOL"
1 1940 1294 1314 -1 1109 1126 0.00407901 0.0270380 0.00000 0.00000 0.0253125 0.0253125 1.00000 -1 -1 3.06835 -3.06749 0.928110 -6.69991 280.000 280.000 false 0 0 "SSESTL61SSTUL" "SSESTL61SSTUL"
1 1941 -1 1534 -1 1110 1321 0.00709728 0.0295842 0.00000 0.00000 0.0279602 0.0279683 1.00000 -1 -1 -99999.0 0.000650121 -99999.0 -6.54510 729.000 729.000 false 0 0 "SSFEYL61ZMA11" "SSFEYL61ZMA11"
1 1942 1298 1577 -1 1112 1364 1.46549e-05 9.89203e-05 0.00000 0.00000 4.80937e-05 4.80937e-05 1.00000 -1 -1 -38.0739 38.0741 8.60722 -8.61649 1080.00 1080.00 false 0 0 "SSGCOL61ZSS11" "SSGCOL61ZSS11"
1 1943 1300 1461 -1 1114 1249 0.000414815 0.00278519 0.00000 0.00000 0.00253125 0.00253125 1.00000 -1 -1 -17.0767 17.0779 -5.45683 4.89289 1100.00 1100.00 false 0 0 "SSHUBL61ZB.HA" "SSHUBL61ZB.HA"
1 1944 1300 1516 -1 1114 1303 0.00122469 0.00598123 0.00000 0.00000 0.00556875 0.00556875 1.00000 -1 -1 -39.2935 39.3107 -6.61797 5.44302 843.000 843.000 false 0 0 "SSHUBL61ZH.TO" "SSHUBL61ZH.TO"
1 1945 1300 1421 -1 1114 1216 0.00213333 0.0142894 0.00000 0.00000 0.0131625 0.0131625 1.00000 -1 -1 -48.7429 48.7880 -5.03986 2.36523 1100.00 1100.00 false 0 0 "SSHUBL62VIGY" "SSHUBL62VIGY"
1 1946 1300 1507 -1 1114 1294 0.000474074 0.00314864 0.00000 0.00000 0.00303750 0.00303750 1.00000 -1 -1 -54.8109 54.8236 -5.79755 5.19587 1100.00 1100.00 false 0 0 "SSHUBL62ZGAN5" "SSHUBL62ZGAN5"
1 1947 1301 1491 -1 1115 1278 0.000643951 0.00292938 0.00000 0.00000 0.00253125 0.00253125 1.00000 -1 -1 -84.4111 84.4512 9.68962 -10.0934 938.000 938.000 false 0 0 "SSJOSL61ZDOUL" "SSJOSL61ZDOUL"
1 1948 1301 1549 -1 1115 1336 0.00276346 0.0100148 0.00000 0.00000 0.00835819 0.00836831 1.00000 -1 -1 -20.4761 20.5023 -27.0516 25.2040 803.000 803.000 false 0 0 "SSJOSL61ZORVA" "SSJOSL61ZORVA"
1 1949 -1 1556 -1 1115 1343 0.00286420 0.0103763 0.00000 0.00000 0.00865839 0.00867206 1.00000 -1 -1 -99999.0 2.50145e-05 -99999.0 -2.01867 803.000 803.000 false 0 0 "SSJOSL62ZPATO" "SSJOSL62ZPATO"
1 1950 1302 1421 -1 1116 1216 0.000849383 0.00572840 0.00000 0.00000 0.00506250 0.00506250 1.00000 -1 -1 -48.0405 48.0578 -2.41245 1.38347 1100.00 1100.00 false 0 0 "SSJULL61VIGY" "SSJULL61VIGY"
1 1951 1302 1421 -1 1116 1216 0.000849383 0.00572840 0.00000 0.00000 0.00506250 0.00506250 1.00000 -1 -1 -48.0405 48.0578 -2.41245 1.38347 1100.00 1100.00 false 0 0 "SSJULL62VIGY" "SSJULL62VIGY"
1 1952 1302 1421 -1 1116 1216 0.000434568 0.00296296 0.00000 0.00000 0.0106312 0.0101250 1.00000 -1 -1 -92.8941 92.9273 -4.90667 2.78372 2200.00 2200.00 false 0 0 "SSJULL63VIGY" "SSJULL63VIGY"
1 1953 1303 1581 -1 1117 1368 4.93827e-05 0.000331852 0.00000 0.00000 0.000301219 0.000301219 1.00000 -1 -1 -35.5384 35.5390 9.30334 -9.36787 1249.00 1249.00 false 0 0 "SSLAUL62ZSSL7" "SSLAUL62ZSSL7"
1 1954 1306 1582 -1 1119 1369 0.00392691 0.0261531 0.00000 0.00000 0.0243000 0.0243000 1.00000 -1 -1 -69.7913 69.9677 5.29098 -9.45769 1100.00 1100.00 false 0 0 "SSNABL61ZSSNA" "SSNABL61ZSSNA"
1 1955 1308 155 -1 1121 145 0.00208790 0.0139832 0.00000 0.00000 0.0131625 0.0131625 1.00000 -1 -1 -118.747 119.009 8.84754 -10.0734 1080.00 1080.00 false 0 0 "SSOREL61VERFE" "SSOREL61VERFE"
1 1956 1309 1382 -1 1122 1180 0.000237037 0.000829630 0.00000 0.00000 0.0921375 0.0921375 1.00000 -1 -1 78.0603 -78.0477 -14.7002 -6.50381 620.000 620.000 false 0 0 "SSOU5L61TURGO" "SSOU5L61TURGO"
1 1957 1311 1415 -1 1124 1210 0.000478025 0.00218469 0.00000 0.00000 0.00354375 0.00151875 1.00000 -1 -1 -24.2940 24.2965 -5.16790 4.60024 566.000 566.000 false 0 0 "SSROCL61VERTE" "SSROCL61VERTE"
1 1958 1312 1415 -1 1124 1210 0.000462222 0.00210963 0.00000 0.00000 0.00151875 0.00151875 1.00000 -1 -1 -14.2910 14.2918 -0.922404 0.578497 566.000 566.000 false 0 0 "SSROCL62VERTE" "SSROCL62VERTE"
1 1959 1314 1563 -1 1126 1350 0.00262716 0.0177778 0.00000 0.00000 0.0167063 0.0167063 1.00000 -1 -1 139.066 -138.611 -22.2283 21.4983 1123.00 1123.00 false 0 0 "SSTULL61ZQUIN" "SSTULL61ZQUIN"
1 1960 1314 1503 -1 1126 1290 0.000454321 0.00356938 0.00000 0.00000 0.00303750 0.00303750 1.00000 -1 -1 -73.0238 73.0452 5.83832 -6.36284 1210.00 1210.00 false 0 0 "SSTULL62ZG.BA" "SSTULL62ZG.BA"
1 1961 1317 1544 -1 1129 1331 0.00485333 0.0218943 0.00000 0.00000 0.0194299 0.0194299 1.00000 -1 -1 12.0010 -11.9849 -17.7150 13.2826 872.000 872.000 false 0 0 "SSVICL61ZMIOL" "SSVICL61ZMIOL"
1 1962 1317 1571 -1 1129 1358 0.00146173 0.0101136 0.00000 0.00000 0.00911250 0.00911250 1.00000 -1 -1 87.6721 -87.5748 2.78953 -4.22074 1138.00 1138.00 false 0 0 "SSVICL61ZS.CU" "SSVICL61ZS.CU"
1 1963 1322 1401 -1 1134 1196 0.0108148 0.0502992 0.00000 0.00000 0.0440438 0.0435375 1.00000 -1 -1 -0.764982 0.768367 0.926488 -10.7521 627.000 627.000 false 0 0 "T.DOML61VANDI" "T.DOML61VANDI"
1 1964 -1 1583 -1 1138 1370 8.30455e-06 9.96546e-05 0.00000 0.00000 0.00144400 0.00144400 1.00000 -1 -1 -99999.0 1.95966e-09 -99999.0 -0.326834 2200.00 2200.00 false 0 0 "T.SUPL71ZT.SU" "T.SUPL71ZT.SU"
1 1965 1327 1541 -1 1139 1328 0.00250864 0.0159210 0.00000 0.00000 0.0146812 0.0146812 1.00000 -1 -1 205.830 -204.877 17.8567 -15.0920 1001.00 1001.00 false 0 0 "T.VICL61ZMENT" "T.VICL61ZMENT"
1 1966 1328 1509 -1 1140 1296 0.00138272 0.00928593 0.00000 0.00000 0.00860625 0.00860625 1.00000 -1 -1 78.7414 -78.6661 -7.39511 5.92753 1112.00 1112.00 false 0 0 "TABARL61ZGIEN" "TABARL61ZGIEN"
1 1967 1328 1510 -1 1140 1297 0.00102716 0.00681481 0.00000 0.00000 0.00607500 0.00607500 1.00000 -1 -1 127.993 -127.845 -13.6802 13.2710 1180.00 1180.00 false 0 0 "TABARL61ZGLAC" "TABARL61ZGLAC"
1 1968 1330 1584 -1 1142 1371 5.92592e-05 0.000296296 0.00000 0.00000 0.00000 0.00000 1.00000 -1 -1 -49.4895 49.4913 -30.3465 30.3554 629.000 629.000 false 0 0 "TALAML61ZTALA" "TALAML61ZTALA"
1 1969 149 1337 -1 139 1148 0.00138158 0.0195942 0.00000 0.00000 0.242696 0.242669 1.00000 -1 -1 195.520 -195.053 -32.0320 -16.3244 4400.00 4400.00 false 0 0 "TAMARL71TAVEL" "TAMARL71TAVEL"
1 1970 149 1337 -1 139 1148 0.00139127 0.0197389 0.00000 0.00000 0.243047 0.244462 1.00000 -1 -1 194.086 -193.624 -32.0336 -16.6139 4400.00 4400.00 false 0 0 "TAMARL72TAVEL" "TAMARL72TAVEL"
1 1971 1331 1543 -1 1143 1330 0.00669630 0.0285827 0.00000 0.00000 0.0248062 0.0248062 1.00000 -1 -1 12.7748 -12.7542 -16.4919 10.9094 737.000 737.000 false 0 0 "TARASL61ZMERE" "TARASL61ZMERE"
1 1972 1333 1341 -1 1145 1151 0.000193906 0.00254986 0.00000 0.00000 0.0447640 0.0447640 1.00000 -1 -1 -113.778 113.807 65.8541 -76.2934 3465.00 3465.00 false 0 0 "TAUTEL71TERR6" "TAUTEL71TERR6"
1 1973 1333 1342 -1 1145 1151 0.000193906 0.00254986 0.00000 0.00000 0.0447640 0.0447640 1.00000 -1 -1 -115.231 115.255 36.5250 -47.0339 3465.00 3465.00 false 0 0 "TAUTEL72TERR6" "TAUTEL72TERR6"
1 1974 1336 1425 -1 1147 1220 0.00570864 0.0360494 0.00000 0.00000 0.0536625 0.0344250 1.00000 -1 -1 26.2803 -26.2341 -21.3640 11.5930 985.000 985.000 false 0 0 "TAVELL61VIRAD" "TAVELL61VIRAD"
1 1975 1335 1425 -1 1147 1220 0.00574815 0.0362469 0.00000 0.00000 0.0653062 0.0344250 1.00000 -1 -1 26.2860 -26.2398 -22.4512 11.3522 985.000 985.000 false 0 0 "TAVELL62VIRAD" "TAVELL62VIRAD"
1 1976 1337 1372 -1 1148 1174 0.000893351 0.00866343 0.00000 0.00000 0.112632 0.112632 1.00000 -1 -1 -516.753 518.954 95.1449 -99.2040 2212.00 2212.00 false 0 0 "TAVELL71TRI.P" "TAVELL71TRI.P"
1 1977 1337 1583 -1 1148 1370 0.00170706 0.0227722 0.00000 0.00000 0.392768 0.388436 1.00000 -1 -1 355.242 -353.335 -59.0830 -3.86614 3192.00 3192.00 false 0 0 "TAVELL71ZT.SU" "TAVELL71ZT.SU"
1 1978 -1 -1 -1 1148 1174 0.000893351 0.00866343 0.00000 0.00000 0.112632 0.112632 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 2212.00 2212.00 false 0 0 "TAVELL72TRI.P" "TAVELL72TRI.P"
1 1979 1337 1372 -1 1148 1174 0.00117036 0.0106579 0.00000 0.00000 0.150176 0.144400 1.00000 -1 -1 -419.166 421.068 73.4227 -89.3170 2334.00 2334.00 false 0 0 "TAVELL73TRI.P" "TAVELL73TRI.P"
1 1980 1337 1372 -1 1148 1174 0.000408587 0.00694598 0.00000 0.00000 0.125628 0.125628 1.00000 -1 -1 -652.138 653.715 92.2499 -93.7729 3900.00 3900.00 false 0 0 "TAVELL74TRI.P" "TAVELL74TRI.P"
1 1981 1337 1372 -1 1148 1174 0.000408587 0.00694598 0.00000 0.00000 0.125628 0.125628 1.00000 -1 -1 -652.138 653.715 92.2499 -93.7729 3900.00 3900.00 false 0 0 "TAVELL75TRI.P" "TAVELL75TRI.P"
1 1982 1341 1360 -1 1151 1166 0.00101524 0.0147438 0.00000 0.00000 0.192052 0.192052 1.00000 -1 -1 -172.109 172.406 52.1727 -93.8691 3416.00 3416.00 false 0 0 "TERR6L71TOURB" "TERR6L71TOURB"
1 1983 1342 1360 -1 1151 1166 0.00101801 0.0147784 0.00000 0.00000 0.192052 0.192052 1.00000 -1 -1 -171.607 171.909 57.0831 -98.7307 3416.00 3416.00 false 0 0 "TERR6L72TOURB" "TERR6L72TOURB"
1 1984 -1 1390 -1 1403 1187 0.00194568 0.0134440 0.00000 0.00000 0.0237937 0.0126563 1.00000 -1 -1 -99999.0 0.000121388 -99999.0 -4.01503 910.000 910.000 false 0 0 "TERRIL61V.SEP" "TERRIL61V.SEP"
1 1985 1345 1559 -1 1154 1346 0.00802963 0.0533946 0.00000 0.00000 0.0496074 0.0495442 1.00000 -1 -1 -139.849 141.222 -0.662561 -1.67437 1100.00 1100.00 false 0 0 "THEIXL61ZPRIN" "THEIXL61ZPRIN"
1 1986 1346 1398 -1 1155 1193 0.00106667 0.00489877 0.00000 0.00000 0.00405000 0.00405000 1.00000 -1 -1 -27.8215 27.8293 -8.06236 7.17511 975.000 975.000 false 0 0 "THIERL61VALEN" "THIERL61VALEN"
1 1987 1346 1561 -1 1155 1348 0.000118519 0.000770370 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 -39.4274 39.4291 -12.6385 12.5348 1273.00 1273.00 false 0 0 "THIERL62ZQUAR" "THIERL62ZQUAR"
1 1988 1353 1576 -1 1160 1363 0.000189630 0.000960000 0.00000 0.00000 0.0459422 0.0459422 1.00000 -1 -1 11.9881 -11.9878 -5.19537 -5.53139 754.000 754.000 false 0 0 "TIVERL61ZSEMO" "TIVERL61ZSEMO"
1 1989 1356 1585 -1 1163 1372 0.00124444 0.00630123 0.00000 0.00000 0.00556875 0.00556875 1.00000 -1 -1 5.23157 -5.23002 10.1559 -11.4391 827.000 827.000 false 0 0 "TONNEL61ZTONN" "TONNEL61ZTONN"
1 1990 1359 1493 -1 1165 1280 0.000604444 0.00405926 0.00000 0.00000 0.00354375 0.00354375 1.00000 -1 -1 81.0822 -81.0474 -12.3578 11.7643 1308.00 1308.00 false 0 0 "TOURBL61ZEMAL" "TOURBL61ZEMAL"
1 1991 1361 1586 -1 1167 1373 1.97531e-05 0.000197531 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 51.7539 -51.7534 -18.5273 18.4161 956.000 956.000 false 0 0 "TRAN5L61ZTRAN" "TRAN5L61ZTRAN"
1 1992 1362 1515 -1 1168 1302 0.00376099 0.0250133 0.00000 0.00000 0.0248062 0.0232875 1.00000 -1 -1 -58.1064 58.2643 34.6238 -39.0134 1000.00 1000.00 false 0 0 "TRANSL61ZGUE5" "TRANSL61ZGUE5"
1 1993 1368 1373 -1 1173 1175 5.92593e-05 0.00104691 0.00000 0.00000 0.00202500 0.00202500 1.00000 -1 -1 -378.189 378.273 9.95795 -8.87572 3250.00 3250.00 false 0 0 "TRI.PL61TRICA" "TRI.PL61TRICA"
1 1994 1369 1374 -1 1173 1175 5.92593e-05 0.00104691 0.00000 0.00000 0.00202500 0.00202500 1.00000 -1 -1 -900.467 900.960 67.8377 -59.5267 3250.00 3250.00 false 0 0 "TRI.PL62TRICA" "TRI.PL62TRICA"
1 1995 1370 1375 -1 1173 1175 5.92593e-05 0.00104691 0.00000 0.00000 0.00202500 0.00202500 1.00000 -1 -1 -918.284 918.811 120.821 -111.909 3250.00 3250.00 false 0 0 "TRI.PL65TRICA" "TRI.PL65TRICA"
1 1996 1371 1376 -1 1173 1175 5.92593e-05 0.00104691 0.00000 0.00000 0.00202500 0.00202500 1.00000 -1 -1 -886.404 886.877 44.3142 -36.3603 3250.00 3250.00 false 0 0 "TRI.PL66TRICA" "TRI.PL66TRICA"
1 1997 1377 1588 -1 1176 1375 1.97531e-05 0.000197531 0.00000 0.00000 0.00000 0.00000 1.00000 -1 -1 -22.9800 22.9801 -4.07445 4.07539 962.000 962.000 false 0 0 "TRIT5L61ZTRIT" "TRIT5L61ZTRIT"
1 1998 1378 1588 -1 1177 1375 1.97531e-05 0.000197531 0.00000 0.00000 0.00000 0.00000 1.00000 -1 -1 -0.874614 0.874614 -1.28198 1.28198 962.000 962.000 false 0 0 "TRITHL61ZTRIT" "TRITHL61ZTRIT"
1 1999 1379 1577 -1 1178 1364 0.00335407 0.0224928 0.00000 0.00000 0.0286213 0.0562317 1.00000 -1 -1 -115.353 115.782 -27.6382 21.1899 1080.00 1080.00 false 0 0 "TUILIL61ZSS11" "TUILIL61ZSS11"
1 2000 1385 1589 -1 1182 1376 1.77778e-05 5.33333e-05 0.00000 0.00000 0.00202500 0.00202500 1.00000 -1 -1 -32.5137 32.5138 4.65930 -5.12698 700.000 700.000 false 0 0 "V.BELL62ZV.BE" "V.BELL62ZV.BE"
1 2001 -1 1590 -1 1185 1377 0.000161975 0.000961975 0.00000 0.00000 0.00101250 0.00101250 1.00000 -1 -1 -99999.0 1.79779e-08 -99999.0 -0.219243 966.000 966.000 false 0 0 "V.MOUL61ZV.MO" "V.MOUL61ZV.MO"
1 2002 1392 1394 -1 1189 1190 1.97531e-05 0.000197531 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 1.45519e-11 5.45697e-10 1.16415e-10 -0.117396 -99999.0 -99999.0 false 0 0 "VAIR6L61VAIRE" "VAIR6L61VAIRE"
1 2003 1393 1395 -1 1189 1190 1.97531e-05 0.000197531 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 0.00000 5.89353e-10 -1.16415e-10 -0.117396 -99999.0 -99999.0 false 0 0 "VAIR6L62VAIRE" "VAIR6L62VAIRE"
1 2004 1394 203 -1 1190 190 0.000248889 0.00168099 0.00000 0.00000 0.00607500 0.0217688 1.00000 -1 -1 -5.82077e-10 1.45019e-06 0.117396 -3.34572 1300.00 1300.00 false 0 0 "VAIREL61VLEVA" "VAIREL61VLEVA"
1 2005 1395 203 -1 1190 190 0.000244938 0.00302025 0.00000 0.00000 0.00303750 0.00303750 1.00000 -1 -1 -5.88443e-10 4.66417e-07 0.117396 -0.821760 1300.00 1300.00 false 0 0 "VAIREL62VLEVA" "VAIREL62VLEVA"
1 2006 1397 1537 -1 1192 1324 0.00183901 0.00883160 0.00000 0.00000 0.00810000 0.00759375 1.00000 -1 -1 -107.097 107.287 2.81813 -3.65352 695.000 695.000 false 0 0 "VALE8L61ZMANG" "VALE8L61ZMANG"
1 2007 1398 1561 -1 1193 1348 0.000355556 0.00240988 0.00000 0.00000 0.00202500 0.00202500 1.00000 -1 -1 43.4847 -43.4781 15.2176 -15.6342 1273.00 1273.00 false 0 0 "VALENL62ZQUAR" "VALENL62ZQUAR"
1 2008 -1 1462 -1 1194 1250 0.00372346 0.0247704 0.00000 0.00000 0.0227813 0.0227813 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 1023.00 1023.00 false 0 0 "VALESL61ZB.ME" "VALESL61ZB.ME"
1 2009 1405 1455 -1 1200 1243 0.00282469 0.0129975 0.00000 0.00000 0.0187313 0.0111375 1.00000 -1 -1 90.6146 -90.4028 -23.5762 21.0973 599.000 599.000 false 0 0 "VAUPAL61YAINV" "VAUPAL61YAINV"
1 2010 1408 1467 -1 1203 1255 0.00148148 0.00669630 0.00000 0.00000 0.00556875 0.00556875 1.00000 -1 -1 32.5308 -32.5157 10.0902 -11.2943 956.000 956.000 false 0 0 "VENDIL61ZBEU5" "VENDIL61ZBEU5"
1 2011 1410 1433 -1 1205 1227 0.000560942 0.00565789 0.00000 0.00000 0.0722000 0.0722000 1.00000 -1 -1 583.117 -581.389 -118.447 119.313 2232.00 2232.00 false 0 0 "VERGEL71VLERB" "VERGEL71VLERB"
1 2012 1410 1432 -1 1205 1227 0.000560942 0.00566482 0.00000 0.00000 0.0736440 0.0736440 1.00000 -1 -1 260.134 -259.772 -87.0785 73.8515 2200.00 2200.00 false 0 0 "VERGEL72VLERB" "VERGEL72VLERB"
1 2013 1415 1451 -1 1210 1239 0.00150123 0.0100227 0.00000 0.00000 0.00911250 0.00911250 1.00000 -1 -1 -89.8604 89.9908 42.1822 -43.3925 1273.00 1273.00 false 0 0 "VERTEL61WEPPE" "VERTEL61WEPPE"
1 2014 1416 1488 -1 1211 1275 0.00202864 0.0135328 0.00000 0.00000 0.0125044 0.0125044 1.00000 -1 -1 -59.0484 59.1122 10.1334 -12.5889 1172.00 1172.00 false 0 0 "VESLEL61ZCUPE" "VESLEL61ZCUPE"
1 2015 1419 1474 -1 1214 1261 2.37037e-05 0.000160000 0.00000 0.00000 0.000506250 0.000506250 1.00000 -1 -1 25.4888 -25.4887 -2.64981 2.53665 1273.00 1273.00 false 0 0 "VICOGL61ZBXV6" "VICOGL61ZBXV6"
1 2016 1421 1461 -1 1216 1249 0.00171852 0.0114568 0.00000 0.00000 0.0106312 0.0106312 1.00000 -1 -1 56.6973 -56.6483 2.28309 -4.36148 1100.00 1100.00 false 0 0 "VIGY L61ZB.HA" "VIGY L61ZB.HA"
1 2017 1421 1558 -1 1216 1345 0.000790123 0.00798025 0.00000 0.00000 0.0136688 0.0146812 1.00000 -1 -1 28.1721 -28.1649 14.0721 -17.2049 1100.00 1100.00 false 0 0 "VIGY L61ZPELT" "VIGY L61ZPELT"
1 2018 1421 1507 -1 1216 1294 0.00143407 0.00955852 0.00000 0.00000 0.00860625 0.00860625 1.00000 -1 -1 54.8619 -54.8236 2.81744 -4.50932 1100.00 1100.00 false 0 0 "VIGY L62ZGAN5" "VIGY L62ZGAN5"
1 2019 242 1427 -1 226 1222 0.00418568 0.0278598 0.00000 0.00000 0.0258187 0.0258187 1.00000 -1 -1 10.2424 -10.2163 21.2511 -26.7245 881.000 881.000 false 0 0 "VINCEL61VITTE" "VINCEL61VITTE"
1 2020 -1 1504 -1 226 1291 0.00248099 0.0169264 0.00000 0.00000 0.0156937 0.0162000 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 899.000 899.000 false 0 0 "VINCEL61ZG.HA" "VINCEL61ZG.HA"
1 2021 242 1511 -1 226 1298 0.00217284 0.0142420 0.00000 0.00000 0.0136688 0.0136688 1.00000 -1 -1 138.637 -138.234 32.9459 -33.2932 1100.00 1100.00 false 0 0 "VINCEL61ZGOLB" "VINCEL61ZGOLB"
1 2022 242 1535 -1 226 1322 0.00410864 0.0274173 0.00000 0.00000 0.0243000 0.0243000 1.00000 -1 -1 -132.880 133.578 29.2887 -29.9723 1070.00 1070.00 false 0 0 "VINCEL61ZMAD6" "VINCEL61ZMAD6"
1 2023 242 1582 -1 226 1369 0.00110617 0.00740741 0.00000 0.00000 0.00658125 0.00658125 1.00000 -1 -1 197.008 -196.612 -23.7596 24.9591 1070.00 1070.00 false 0 0 "VINCEL61ZSSNA" "VINCEL61ZSSNA"
1 2024 1424 1515 -1 1219 1302 0.000762469 0.00508642 0.00000 0.00000 0.00455625 0.00455625 1.00000 -1 -1 58.3001 -58.2643 -43.6659 42.8822 1062.00 1062.00 false 0 0 "VINS L61ZGUE5" "VINS L61ZGUE5"
1 2025 1428 1550 -1 1223 1337 0.000246537 0.00348892 0.00000 0.00000 0.0231040 0.0231040 1.00000 -1 -1 -601.416 602.206 67.9221 -62.0119 2585.00 2585.00 false 0 0 "VLAROL71ZP.AN" "VLAROL71ZP.AN"
1 2026 166 1431 -1 156 1226 0.000829630 0.00705185 0.00000 0.00000 0.0597375 0.0126563 1.00000 -1 -1 33.8879 -33.8750 -32.3553 24.1161 648.000 648.000 false 0 0 "VLEJUL61VLERA" "VLEJUL61VLERA"
1 2027 166 1479 -1 156 1266 0.000730864 0.00312099 0.00000 0.00000 0.00253125 0.00253125 1.00000 -1 -1 12.7260 -12.7237 -14.0868 13.5126 881.000 881.000 false 0 0 "VLEJUL61ZCARR" "VLEJUL61ZCARR"
1 2028 -1 1532 -1 156 1319 0.00105481 0.00708543 0.00000 0.00000 0.00658125 0.00658125 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 1172.00 1172.00 false 0 0 "VLEJUL61ZLIN7" "VLEJUL61ZLIN7"
1 2029 166 1533 -1 156 1320 0.00102519 0.00688790 0.00000 0.00000 0.00607500 0.00607500 1.00000 -1 -1 -137.665 137.839 23.3981 -23.6314 1172.00 1172.00 false 0 0 "VLEJUL61ZLINA" "VLEJUL61ZLINA"
1 2030 166 1545 -1 156 1332 0.000553086 0.00359506 0.00000 0.00000 0.00354375 0.00354375 1.00000 -1 -1 24.7710 -24.7678 -8.36470 7.56869 511.000 511.000 false 0 0 "VLEJUL61ZMTJ5" "VLEJUL61ZMTJ5"
1 2031 166 1546 -1 156 1333 0.000533333 0.00349630 0.00000 0.00000 0.00303750 0.00303750 1.00000 -1 -1 38.3057 -38.2978 -15.6350 14.9861 511.000 511.000 false 0 0 "VLEJUL61ZMTJA" "VLEJUL61ZMTJA"
1 2032 166 1568 -1 156 1355 0.000849383 0.00796050 0.00000 0.00000 0.0141750 0.0141750 1.00000 -1 -1 147.549 -147.388 -1.49087 -0.270385 948.000 948.000 false 0 0 "VLEJUL61ZROBI" "VLEJUL61ZROBI"
1 2033 166 1478 -1 156 1265 0.000730864 0.00312099 0.00000 0.00000 0.00253125 0.00253125 1.00000 -1 -1 0.766557 -0.766064 -9.07864 8.49703 881.000 881.000 false 0 0 "VLEJUL62ZCAR6" "VLEJUL62ZCAR6"
1 2034 -1 1567 -1 156 1354 0.000843457 0.00797630 0.00000 0.00000 0.0136688 0.0141750 1.00000 -1 -1 -99999.0 -99999.0 -99999.0 -99999.0 948.000 948.000 false 0 0 "VLEJUL62ZROB5" "VLEJUL62ZROB5"
1 2035 166 1539 -1 156 1326 0.000375309 0.00373333 0.00000 0.00000 0.00607500 0.00607500 1.00000 -1 -1 175.587 -175.486 -14.7052 14.3096 1796.00 1796.00 false 0 0 "VLEJUL64ZMAS5" "VLEJUL64ZMAS5"
1 2036 1430 1510 -1 1225 1297 0.00410864 0.0279111 0.00000 0.00000 0.0258187 0.0258187 1.00000 -1 -1 -174.070 175.186 25.3401 -23.6760 797.000 797.000 false 0 0 "VLEMAL61ZGLAC" "VLEMAL61ZGLAC"
1 2037 203 1460 -1 190 1248 0.00191605 0.00932346 0.00000 0.00000 0.0141750 0.00810000 1.00000 -1 -1 149.531 -149.153 -23.8148 23.0708 881.000 881.000 false 0 0 "VLEVAL61ZAVRO" "VLEVAL61ZAVRO"
1 2038 -1 1548 -1 190 1335 0.000513580 0.00485926 0.00000 0.00000 0.00911250 0.00911250 1.00000 -1 -1 -99999.0 4.96322e-06 -99999.0 -2.12089 2200.00 2200.00 false 0 0 "VLEVAL61ZORS6" "VLEVAL61ZORS6"
1 2039 203 1459 -1 190 1247 0.00225580 0.0102400 0.00000 0.00000 0.0136688 0.00860625 1.00000 -1 -1 136.591 -136.219 -23.2177 22.3255 881.000 881.000 false 0 0 "VLEVAL62ZAVR5" "VLEVAL62ZAVR5"
1 2040 -1 1505 -1 190 1292 0.000914568 0.00439704 0.00000 0.00000 0.00405000 0.00405000 1.00000 -1 -1 -99999.0 1.73620e-06 -99999.0 -0.937445 888.000 888.000 false 0 0 "VLEVAL62ZGAL5" "VLEVAL62ZGAL5"
1 2041 203 1526 -1 190 1313 0.000829630 0.00557037 0.00000 0.00000 0.00506250 0.00506250 1.00000 -1 -1 -65.2801 65.3106 -1.57272 0.602961 1172.00 1172.00 false 0 0 "VLEVAL62ZLAN8" "VLEVAL62ZLAN8"
1 2042 203 1506 -1 190 1293 0.000908642 0.00438519 0.00000 0.00000 0.00405000 0.00405000 1.00000 -1 -1 136.611 -136.463 -16.3135 16.0901 888.000 888.000 false 0 0 "VLEVAL64ZGALE" "VLEVAL64ZGALE"
1 2043 1435 1440 -1 1229 1230 1.97531e-06 0.00118519 0.00000 0.00000 0.00000 0.00000 1.00000 -1 -1 16.5039 -16.5038 -11.2947 11.2989 -99999.0 -99999.0 false 0 0 "VOGEHL61VOGEL" "VOGEHL61VOGEL"
1 2044 1436 1439 -1 1229 1230 1.97531e-06 0.00118519 0.00000 0.00000 0.00000 0.00000 1.00000 -1 -1 18.1331 -18.1331 -8.82363 8.82806 -99999.0 -99999.0 false 0 0 "VOGEHL62VOGEL" "VOGEHL62VOGEL"
1 2045 1437 1439 -1 1229 1230 1.97531e-06 0.00118519 0.00000 0.00000 0.00000 0.00000 1.00000 -1 -1 16.1664 -16.1664 0.366579 -0.363731 -99999.0 -99999.0 false 0 0 "VOGEHL63VOGEL" "VOGEHL63VOGEL"
1 2046 1438 1440 -1 1229 1230 1.97531e-06 0.00118519 0.00000 0.00000 0.00000 0.00000 1.00000 -1 -1 16.0117 -16.0117 -10.2396 10.2434 -99999.0 -99999.0 false 0 0 "VOGEHL64VOGEL" "VOGEHL64VOGEL"
1 2047 1447 1492 -1 1236 1279 0.000890864 0.00593185 0.00000 0.00000 0.00810000 0.00506250 1.00000 -1 -1 44.8091 -44.7848 28.8074 -30.0370 987.000 987.000 false 0 0 "WARANL61ZDUV5" "WARANL61ZDUV5"
1 2048 1448 1452 -1 1237 1240 0.00112742 0.0144328 0.00000 0.00000 0.170392 0.170392 1.00000 -1 -1 394.095 -392.534 -73.0199 53.9057 3078.00 3078.00 false 0 0 "WARANL71WEPPE" "WARANL71WEPPE"
1 2049 1454 1592 -1 1242 1379 0.000146173 0.000971852 0.00000 0.00000 0.00101250 0.00101250 1.00000 -1 -1 -6.34142 6.34150 -4.90137 4.68419 650.000 650.000 false 0 0 "WOESTL61ZWOES" "WOESTL61ZWOES"
1 2050 1479 1576 -1 1266 1363 0.0108089 0.0490370 0.00000 0.00000 0.0425250 0.0425250 1.00000 -1 -1 -11.9617 11.9878 -16.5754 6.82424 881.000 881.000 false 0 0 "ZCARRL61ZSEMO" "ZCARRL61ZSEMO"
1 2051 1485 1529 -1 1272 1316 0.000355556 0.00240988 0.00000 0.00000 0.00202500 0.00202500 1.00000 -1 -1 1.66597e-05 -8.44895e-06 -1.86176 1.39638 897.000 897.000 false 0 0 "ZCOUEL61ZLARD" "ZCOUEL61ZLARD"
1 2052 1523 1556 -1 1310 1343 0.00290765 0.0132306 0.00000 0.00000 0.0117379 0.0117749 1.00000 -1 -1 -12.5708 12.5781 10.2266 -12.9349 846.000 846.000 false 0 0 "ZKERLL62ZPATO" "ZKERLL62ZPATO"
1 2053 1563 1579 -1 1350 1366 0.000691358 0.00468148 0.00000 0.00000 0.00455625 0.00455625 1.00000 -1 -1 138.611 -138.492 -20.4590 20.2246 1126.00 1126.00 false 0 0 "ZQUINL61ZSSCR" "ZQUINL61ZSSCR"
1 2054 7 5 -1 6 4 0.000214681 -0.00554017 0.00000 0.00000 0.00000 0.00000 1.00000 1 -1 0.00000 0.00000 0.00000 0.00000 -99999.0 -99999.0 false 0 0 "ARGIAY761" "ARGIAY761"
1 2055 7 6 -1 6 5 0.000193905 -0.00644044 0.00000 0.00000 0.00000 0.00000 1.00000 2 -1 -329.427 329.622 -37.1169 30.6319 -99999.0 -99999.0 false 0 0 "ARGIAY762" "ARGIAY762"
1 2056 -1 5 -1 7 4 0.000117729 0.0328255 0.00000 0.00000 0.00000 0.00000 1.00000 3 -1 -99999.0 0.00000 -99999.0 -0.00000 -99999.0 -99999.0 false 0 0 "ARGIAY771" "ARGIAY771"
1 2057 8 6 -1 7 5 0.000166205 0.0324792 0.00000 0.00000 0.00000 0.00000 1.00000 4 -1 329.790 -329.622 63.3361 -30.6319 -99999.0 -99999.0 false 0 0 "ARGIAY772" "ARGIAY772"
1 2058 11 12 -1 10 11 0.00306173 0.112593 0.00000 0.00000 0.00000 0.00000 1.00000 5 -1 8.50682 -8.50347 -6.94314 7.06634 -99999.0 -99999.0 false 0 0 "ARGOEY641" "ARGOEY641"
1 2059 11 13 -1 10 12 0.00315789 0.160111 0.00000 0.00000 0.00000 0.00000 1.00000 6 -1 26.5025 -26.4833 -1.26758 2.23782 -99999.0 -99999.0 false 0 0 "ARGOEY741" "ARGOEY741"
1 2060 11 13 -1 10 12 0.00314404 0.160319 0.00000 0.00000 0.00000 0.00000 1.00000 7 -1 26.4683 -26.4493 -1.26298 2.23196 -99999.0 -99999.0 false 0 0 "ARGOEY742" "ARGOEY742"
1 2061 -1 9 -1 11 8 0.000145428 -0.0110803 0.00000 0.00000 0.00000 0.00000 1.00000 8 -1 -99999.0 -99999.0 -99999.0 -99999.0 -99999.0 -99999.0 false 0 0 "ARGOEY761" "ARGOEY761"
1 2062 12 10 -1 11 9 0.000124653 -0.00803324 0.00000 0.00000 0.00000 0.00000 1.00000 9 -1 116.535 -116.520 6.97952 -7.95826 -99999.0 -99999.0 false 0 0 "ARGOEY763" "ARGOEY763"
1 2063 -1 9 -1 12 8 0.000193906 0.0381579 0.00000 0.00000 0.00000 0.00000 1.00000 10 -1 -99999.0 -99999.0 -99999.0 -99999.0 -99999.0 -99999.0 false 0 0 "ARGOEY771" "ARGOEY771"
1 2064 13 10 -1 12 9 0.000214681 0.0352493 0.00000 0.00000 0.00000 0.00000 1.00000 11 -1 -116.406 116.439 68.8894 -63.3568 -99999.0 -99999.0 false 0 0 "ARGOEY773" "ARGOEY773"
1 2065 16 14 -1 15 13 0.000249307 -0.00450139 0.00000 0.00000 0.00000 0.00000 1.00000 12 -1 -188.584 188.672 65.1728 -66.7631 -99999.0 -99999.0 false 0 0 "B.CARY761" "B.CARY761"
1 2066 16 15 -1 15 14 0.000152355 -0.00644044 0.00000 0.00000 0.00000 0.00000 1.00000 13 -1 -186.921 186.969 -15.5978 13.5869 -99999.0 -99999.0 false 0 0 "B.CARY762" "B.CARY762"
1 2067 17 14 -1 16 13 6.92521e-05 0.0292936 0.00000 0.00000 0.00000 0.00000 1.00000 14 -1 188.836 -188.814 11.2373 -2.02437 -99999.0 -99999.0 false 0 0 "B.CARY771" "B.CARY771"
1 2068 17 15 -1 16 14 0.000180055 0.0315097 0.00000 0.00000 0.00000 0.00000 1.00000 15 -1 187.025 -186.969 23.4252 -13.5869 -99999.0 -99999.0 false 0 0 "B.CARY772" "B.CARY772"
1 2069 19 18 -1 18 17 0.000782548 -0.00512465 0.00000 0.00000 0.00000 0.00000 1.00000 16 -1 -31.0113 31.0188 -11.4293 11.3800 -99999.0 -99999.0 false 0 0 "BEZAUY761" "BEZAUY761"
1 2070 -1 -1 -1 18 19 0.000692521 0.0486150 0.00000 0.00000 0.00000 0.00000 1.00000 17 -1 -99999.0 -99999.0 -99999.0 -99999.0 -99999.0 -99999.0 false 0 0 "BEZAUY762" "BEZAUY762"
1 2071 20 18 -1 19 17 0.000110803 0.0488920 0.00000 0.00000 0.00000 0.00000 1.00000 18 -1 31.0199 -31.0188 11.8508 -11.3800 -99999.0 -99999.0 false 0 0 "BEZAUY771" "BEZAUY771"
1 2072 23 21 -1 22 20 0.000249307 -0.00450139 0.00000 0.00000 0.00000 0.00000 1.00000 19 -1 -108.057 108.082 7.19018 -7.65123 -99999.0 -99999.0 false 0 0 "BIANCY761" "BIANCY761"
1 2073 23 22 -1 22 21 0.000152355 -0.00644044 0.00000 0.00000 0.00000 0.00000 1.00000 20 -1 -106.616 106.643 95.0424 -96.1898 -99999.0 -99999.0 false 0 0 "BIANCY762" "BIANCY762"
1 2074 24 21 -1 23 20 6.92521e-05 0.0292936 0.00000 0.00000 0.00000 0.00000 1.00000 21 -1 108.089 -108.082 -4.65089 7.65123 -99999.0 -99999.0 false 0 0 "BIANCY771" "BIANCY771"
1 2075 24 22 -1 23 21 0.000180055 0.0315097 0.00000 0.00000 0.00000 0.00000 1.00000 22 -1 106.736 -106.718 -22.5937 25.8757 -99999.0 -99999.0 false 0 0 "BIANCY772" "BIANCY772"
1 2076 28 25 -1 26 24 0.000453601 -0.0105956 0.00000 0.00000 0.00000 0.00000 1.00000 23 -1 -48.7373 48.7488 -23.3270 23.0575 -99999.0 -99999.0 false 0 0 "CAZARY761" "CAZARY761"
1 2077 27 26 -1 26 25 0.000444598 -0.0108726 0.00000 0.00000 0.00000 0.00000 1.00000 24 -1 -41.7354 41.7510 47.2438 -47.6238 -99999.0 -99999.0 false 0 0 "CAZARY762" "CAZARY762"
1 2078 29 25 -1 27 24 0.000737535 0.0529778 0.00000 0.00000 0.00000 0.00000 1.00000 25 -1 48.7676 -48.7488 24.4051 -23.0575 -99999.0 -99999.0 false 0 0 "CAZARY771" "CAZARY771"
1 2079 29 26 -1 27 25 0.000702908 0.0529086 0.00000 0.00000 0.00000 0.00000 1.00000 26 -1 41.7644 -41.7515 20.1506 -19.1775 -99999.0 -99999.0 false 0 0 "CAZARY772" "CAZARY772"
1 2080 38 30 -1 33 28 0.000283932 -0.0109418 0.00000 0.00000 0.00000 0.00000 1.00000 27 -1 -217.535 217.676 103.268 -108.723 -99999.0 -99999.0 false 0 0 "CERGYY761" "CERGYY761"
1 2081 -1 31 -1 33 29 0.000166205 -0.0108726 0.00000 0.00000 0.00000 0.00000 1.00000 28 -1 -99999.0 -99999.0 -99999.0 -99999.0 -99999.0 -99999.0 false 0 0 "CERGYY763" "CERGYY763"
1 2082 35 32 -1 33 30 0.000152355 -0.00775623 0.00000 0.00000 0.00000 0.00000 1.00000 29 -1 -304.389 304.520 77.7539 -84.4292 -99999.0 -99999.0 false 0 0 "CERGYY764" "CERGYY764"
1 2083 36 33 -1 33 31 0.000117728 -0.00761773 0.00000 0.00000 0.00000 0.00000 1.00000 30 -1 -290.734 290.827 75.1051 -81.0961 -99999.0 -99999.0 false 0 0 "CERGYY765" "CERGYY765"
1 2084 38 34 -1 33 32 0.000401663 -0.00941828 0.00000 0.00000 0.00000 0.00000 1.00000 31 -1 -208.085 208.235 15.5150 -19.0406 -99999.0 -99999.0 false 0 0 "CERGYY769" "CERGYY769"
1 2085 39 30 -1 34 28 0.000408587 0.0527701 0.00000 0.00000 0.00000 0.00000 1.00000 32 -1 217.985 -217.817 -16.8978 38.6435 -99999.0 -99999.0 false 0 0 "CERGYY771" "CERGYY771"
1 2086 -1 31 -1 34 29 0.000166205 0.0382964 0.00000 0.00000 0.00000 0.00000 1.00000 33 -1 -99999.0 -99999.0 -99999.0 -99999.0 -99999.0 -99999.0 false 0 0 "CERGYY773" "CERGYY773"
1 2087 39 32 -1 34 30 0.000186981 0.0351801 0.00000 0.00000 0.00000 0.00000 1.00000 34 -1 304.742 -304.592 12.0945 16.1136 -99999.0 -99999.0 false 0 0 "CERGYY774" "CERGYY774"
1 2088 39 33 -1 34 31 0.000180055 0.0346953 0.00000 0.00000 0.00000 0.00000 1.00000 35 -1 291.032 -290.900 12.5536 12.8261 -99999.0 -99999.0 false 0 0 "CERGYY775" "CERGYY775"
1 2089 39 34 -1 34 32 0.000394737 0.0529778 0.00000 0.00000 0.00000 0.00000 1.00000 36 -1 208.383 -208.235 0.790784 19.0406 -99999.0 -99999.0 false 0 0 "CERGYY779" "CERGYY779"
1 2090 42 40 -1 37 35 0.000387813 -0.0112881 0.00000 0.00000 0.00000 0.00000 1.00000 37 -1 -227.509 227.697 61.0871 -66.5646 -99999.0 -99999.0 false 0 0 "CHARPY761" "CHARPY761"
1 2091 -1 41 -1 37 36 0.000630194 -0.00547091 0.00000 0.00000 0.00000 0.00000 1.00000 38 -1 -99999.0 0.00000 -99999.0 -0.00000 -99999.0 -99999.0 false 0 0 "CHARPY762" "CHARPY762"
1 2092 43 40 -1 38 35 0.000394737 0.0542936 0.00000 0.00000 0.00000 0.00000 1.00000 39 -1 228.039 -227.862 24.9856 -0.678880 -99999.0 -99999.0 false 0 0 "CHARPY771" "CHARPY771"
1 2093 43 41 -1 38 36 3.46260e-05 0.0545706 0.00000 0.00000 0.00000 0.00000 1.00000 40 -1 0.00000 2.22045e-16 0.00000 0.00000 -99999.0 -99999.0 false 0 0 "CHARPY772" "CHARPY772"
1 2094 47 44 -1 42 39 0.000117728 -0.00775623 0.00000 0.00000 0.00000 0.00000 1.00000 41 -1 -272.406 272.492 96.3290 -101.967 -99999.0 -99999.0 false 0 0 "CIROLY761" "CIROLY761"
1 2095 47 45 -1 42 40 0.000145430 -0.00768698 0.00000 0.00000 0.00000 0.00000 1.00000 42 -1 -270.733 270.826 6.58741 -11.4963 -99999.0 -99999.0 false 0 0 "CIROLY762" "CIROLY762"
1 2096 47 46 -1 42 41 0.000131578 -0.00747923 0.00000 0.00000 0.00000 0.00000 1.00000 43 -1 0.00000 0.00000 -1.81899e-12 -1.81899e-12 -99999.0 -99999.0 false 0 0 "CIROLY763" "CIROLY763"
1 2097 48 44 -1 43 39 0.000221607 0.0350416 0.00000 0.00000 0.00000 0.00000 1.00000 44 -1 272.710 -272.567 -8.95804 31.6152 -99999.0 -99999.0 false 0 0 "CIROLY771" "CIROLY771"
1 2098 48 45 -1 43 40 0.000193906 0.0350416 0.00000 0.00000 0.00000 0.00000 1.00000 45 -1 270.950 -270.826 10.8812 11.4963 -99999.0 -99999.0 false 0 0 "CIROLY772" "CIROLY772"
1 2099 -1 46 -1 43 41 0.000173130 0.0347645 0.00000 0.00000 0.00000 0.00000 1.00000 46 -1 -99999.0 0.00000 -99999.0 -0.00000 -99999.0 -99999.0 false 0 0 "CIROLY773" "CIROLY773"
1 2100 50 49 -1 45 44 0.000131579 -0.00519391 0.00000 0.00000 0.00000 0.00000 1.00000 47 -1 0.0725235 -0.0673818 60.4317 -60.6347 -99999.0 -99999.0 false 0 0 "CORNIY761" "CORNIY761"
1 2101 -1 51 -1 45 46 0.000325485 0.0274931 0.00000 0.00000 0.00000 0.00000 1.00000 48 -1 -99999.0 0.00000 -99999.0 -0.00000 -99999.0 -99999.0 false 0 0 "CORNIY762" "CORNIY762"
1 2102 -1 49 -1 46 44 0.000193906 0.0285319 0.00000 0.00000 0.00000 0.00000 1.00000 49 -1 -99999.0 0.00000 -99999.0 -0.00000 -99999.0 -99999.0 false 0 0 "CORNIY771" "CORNIY771"
1 2103 53 52 -1 48 47 0.000263157 -0.00547091 0.00000 0.00000 0.00000 0.00000 1.00000 50 -1 145.338 -145.286 27.7510 -28.8211 -99999.0 -99999.0 false 0 0 "DAMBRY761" "DAMBRY761"
1 2104 54 52 -1 49 47 6.23269e-05 0.0328947 0.00000 0.00000 0.00000 0.00000 1.00000 51 -1 -145.132 145.144 45.4857 -38.8646 -99999.0 -99999.0 false 0 0 "DAMBRY771" "DAMBRY771"
1 2105 57 55 -1 52 50 0.000145429 -0.00754848 0.00000 0.00000 0.00000 0.00000 1.00000 52 -1 -185.564 185.613 63.7825 -66.3073 -99999.0 -99999.0 false 0 0 "EGUZOY761" "EGUZOY761"
1 2106 57 56 -1 52 51 0.000533241 -0.00484765 0.00000 0.00000 0.00000 0.00000 1.00000 53 -1 -102.267 102.339 72.1312 -72.7829 -99999.0 -99999.0 false 0 0 "EGUZOY762" "EGUZOY762"
1 2107 58 55 -1 53 50 0.000186981 0.0342798 0.00000 0.00000 0.00000 0.00000 1.00000 54 -1 185.745 -185.690 14.0026 -3.82149 -99999.0 -99999.0 false 0 0 "EGUZOY771" "EGUZOY771"
1 2108 58 56 -1 53 51 0.000173130 0.0531856 0.00000 0.00000 0.00000 0.00000 1.00000 55 -1 102.404 -102.388 -2.48931 7.26619 -99999.0 -99999.0 false 0 0 "EGUZOY772" "EGUZOY772"
1 2109 59 60 -1 54 55 0.000734071 -0.0101801 0.00000 0.00000 0.00000 0.00000 1.00000 56 -1 126.585 -126.431 -79.7185 77.5765 -99999.0 -99999.0 false 0 0 "FRASNY761" "FRASNY761"
1 2110 61 59 -1 56 54 6.16343e-05 0.0589335 0.00000 0.00000 0.00000 0.00000 1.00000 57 -1 126.831 -126.823 -4.22409 12.5004 -99999.0 -99999.0 false 0 0 "FRASNY771" "FRASNY771"
1 2111 64 62 -1 59 57 0.000167590 -0.00334488 0.00000 0.00000 0.00000 0.00000 1.00000 58 -1 -17.3583 17.3632 54.3437 -54.4420 -99999.0 -99999.0 false 0 0 "GAUDIY761" "GAUDIY761"
1 2112 64 63 -1 59 58 0.000277009 -0.00567867 0.00000 0.00000 0.00000 0.00000 1.00000 59 -1 -16.3341 16.3442 61.6696 -61.8780 -99999.0 -99999.0 false 0 0 "GAUDIY762" "GAUDIY762"
1 2113 65 62 -1 60 57 6.57895e-05 0.0297091 0.00000 0.00000 0.00000 0.00000 1.00000 60 -1 17.4524 -17.4521 14.3862 -14.2505 -99999.0 -99999.0 false 0 0 "GAUDIY771" "GAUDIY771"
1 2114 65 63 -1 60 58 4.84765e-05 0.0331025 0.00000 0.00000 0.00000 0.00000 1.00000 61 -1 16.4839 -16.4838 5.54746 -5.45803 -99999.0 -99999.0 false 0 0 "GAUDIY772" "GAUDIY772"
1 2115 67 66 -1 62 61 0.000311634 -0.00373961 0.00000 0.00000 0.00000 0.00000 1.00000 62 -1 0.144644 -0.132316 61.3524 -61.5003 -99999.0 -99999.0 false 0 0 "GEN.PY761" "GEN.PY761"
1 2116 67 68 -1 62 63 0.000304709 0.0277701 0.00000 0.00000 0.00000 0.00000 1.00000 63 -1 -420.876 421.353 -2.32030 45.8068 -99999.0 -99999.0 false 0 0 "GEN.PY762" "GEN.PY762"
1 2117 -1 66 -1 63 61 2.07756e-05 0.0261773 0.00000 0.00000 0.00000 0.00000 1.00000 64 -1 -99999.0 0.00000 -99999.0 -0.00000 -99999.0 -99999.0 false 0 0 "GEN.PY771" "GEN.PY771"
1 2118 69 70 -1 64 65 0.000152355 -0.00616343 0.00000 0.00000 0.00000 0.00000 1.00000 65 -1 142.513 -142.486 13.4136 -14.5109 -99999.0 -99999.0 false 0 0 "GROSNY761" "GROSNY761"
1 2119 70 71 -1 65 66 0.000311634 0.0248615 0.00000 0.00000 0.00000 0.00000 1.00000 66 -1 -143.281 143.337 -14.5818 19.0574 -99999.0 -99999.0 false 0 0 "GROSNY762" "GROSNY762"
1 2120 71 69 -1 66 64 0.000159280 0.0311634 0.00000 0.00000 0.00000 0.00000 1.00000 67 -1 142.542 -142.513 18.9618 -13.4136 -99999.0 -99999.0 false 0 0 "GROSNY771" "GROSNY771"
1 2121 73 72 -1 68 67 0.00268642 0.148346 0.00000 0.00000 0.00000 0.00000 1.00000 68 -1 10.2327 -10.2303 -0.432305 0.568190 -99999.0 -99999.0 false 0 0 "HOURAY661" "HOURAY661"
1 2122 75 74 -1 70 69 0.000138504 -0.00768698 0.00000 0.00000 0.00000 0.00000 1.00000 69 -1 -215.004 215.067 73.0787 -76.6082 -99999.0 -99999.0 false 0 0 "LESQUY761" "LESQUY761"
1 2123 75 76 -1 70 71 0.000332410 0.0275623 0.00000 0.00000 0.00000 0.00000 1.00000 70 -1 -211.175 211.307 -14.2959 25.2903 -99999.0 -99999.0 false 0 0 "LESQUY762" "LESQUY762"
1 2124 76 74 -1 71 69 0.000193906 0.0348338 0.00000 0.00000 0.00000 0.00000 1.00000 71 -1 215.220 -215.141 6.21952 8.00312 -99999.0 -99999.0 false 0 0 "LESQUY771" "LESQUY771"
1 2125 78 77 -1 73 72 0.000179363 -0.00376731 0.00000 0.00000 0.00000 0.00000 1.00000 72 -1 102.163 -102.146 8.06243 -8.41582 -99999.0 -99999.0 false 0 0 "LIMEUY761" "LIMEUY761"
1 2126 79 77 -1 74 72 8.86427e-05 0.0306648 0.00000 0.00000 0.00000 0.00000 1.00000 73 -1 -101.982 101.994 66.8351 -62.9030 -99999.0 -99999.0 false 0 0 "LIMEUY771" "LIMEUY771"
1 2127 81 80 -1 76 75 0.000277007 -0.00851801 0.00000 0.00000 0.00000 0.00000 1.00000 74 -1 9.88056 -9.87708 36.6214 -36.7284 -99999.0 -99999.0 false 0 0 "MARMAY761" "MARMAY761"
1 2128 82 80 -1 77 75 9.00277e-05 0.0361773 0.00000 0.00000 0.00000 0.00000 1.00000 75 -1 -9.70066 9.70157 32.9904 -32.6265 -99999.0 -99999.0 false 0 0 "MARMAY771" "MARMAY771"
1 2129 85 83 -1 80 78 0.000145430 -0.0112188 0.00000 0.00000 0.00000 0.00000 1.00000 76 -1 -127.553 127.575 29.0966 -30.7974 -99999.0 -99999.0 false 0 0 "MARTYY761" "MARTYY761"
1 2130 85 84 -1 80 79 0.000138504 -0.00768698 0.00000 0.00000 0.00000 0.00000 1.00000 77 -1 -128.834 128.855 19.2985 -20.4540 -99999.0 -99999.0 false 0 0 "MARTYY762" "MARTYY762"
1 2131 86 83 -1 81 78 0.000193906 0.0387811 0.00000 0.00000 0.00000 0.00000 1.00000 78 -1 127.680 -127.650 44.0843 -38.0282 -99999.0 -99999.0 false 0 0 "MARTYY771" "MARTYY771"
1 2132 86 84 -1 81 79 0.000186981 0.0349030 0.00000 0.00000 0.00000 0.00000 1.00000 79 -1 128.960 -128.929 53.8217 -47.9884 -99999.0 -99999.0 false 0 0 "MARTYY772" "MARTYY772"
1 2133 89 87 -1 84 82 0.000443213 -0.00588643 0.00000 0.00000 0.00000 0.00000 1.00000 80 -1 -42.9927 43.0008 -16.1584 16.0514 -99999.0 -99999.0 false 0 0 "MAZURY761" "MAZURY761"
1 2134 89 88 -1 84 83 0.000304710 -0.00907202 0.00000 0.00000 0.00000 0.00000 1.00000 81 -1 -46.5200 46.5380 68.5525 -69.0905 -99999.0 -99999.0 false 0 0 "MAZURY762" "MAZURY762"
1 2135 89 90 -1 84 85 0.000318560 0.0272161 0.00000 0.00000 0.00000 0.00000 1.00000 82 -1 -75.6265 75.6445 -28.6608 30.1954 -99999.0 -99999.0 false 0 0 "MAZURY763" "MAZURY763"
1 2136 90 87 -1 85 82 0.000249307 0.0538089 0.00000 0.00000 0.00000 0.00000 1.00000 83 -1 43.0053 -43.0008 17.0299 -16.0514 -99999.0 -99999.0 false 0 0 "MAZURY771" "MAZURY771"
1 2137 90 88 -1 85 83 0.000505540 0.0527701 0.00000 0.00000 0.00000 0.00000 1.00000 84 -1 46.7211 -46.7115 6.19701 -5.20072 -99999.0 -99999.0 false 0 0 "MAZURY772" "MAZURY772"
1 2138 95 91 -1 90 86 0.000152356 -0.0112188 0.00000 0.00000 0.00000 0.00000 1.00000 85 -1 -159.767 159.801 -0.0962406 -2.38161 -99999.0 -99999.0 false 0 0 "MEZE5Y761" "MEZE5Y761"
1 2139 95 92 -1 90 87 0.000443214 -0.0110111 0.00000 0.00000 0.00000 0.00000 1.00000 86 -1 -101.462 101.531 87.1243 -88.8283 -99999.0 -99999.0 false 0 0 "MEZE5Y762" "MEZE5Y762"
1 2140 95 93 -1 90 88 0.000214681 -0.00519391 0.00000 0.00000 0.00000 0.00000 1.00000 87 -1 -161.004 161.052 -0.247356 -0.917632 -99999.0 -99999.0 false 0 0 "MEZE5Y763" "MEZE5Y763"
1 2141 95 94 -1 90 89 0.000145429 -0.0114958 0.00000 0.00000 0.00000 0.00000 1.00000 88 -1 -160.589 160.621 -0.0863967 -2.47881 -99999.0 -99999.0 false 0 0 "MEZE5Y764" "MEZE5Y764"
1 2142 96 91 -1 91 86 0.000186981 0.0382964 0.00000 0.00000 0.00000 0.00000 1.00000 89 -1 159.842 -159.801 6.07673 2.38161 -99999.0 -99999.0 false 0 0 "MEZE5Y771" "MEZE5Y771"
1 2143 96 92 -1 91 87 0.000373961 0.0534626 0.00000 0.00000 0.00000 0.00000 1.00000 90 -1 101.703 -101.669 -14.6583 19.5310 -99999.0 -99999.0 false 0 0 "MEZE5Y772" "MEZE5Y772"
1 2144 96 93 -1 91 88 9.69529e-05 0.0320637 0.00000 0.00000 0.00000 0.00000 1.00000 91 -1 161.074 -161.052 6.27423 0.917632 -99999.0 -99999.0 false 0 0 "MEZE5Y773" "MEZE5Y773"
1 2145 96 94 -1 91 89 0.000193906 0.0384349 0.00000 0.00000 0.00000 0.00000 1.00000 92 -1 160.664 -160.621 6.09763 2.47881 -99999.0 -99999.0 false 0 0 "MEZE5Y774" "MEZE5Y774"
1 2146 98 97 -1 93 92 0.00280494 0.147753 0.00000 0.00000 0.00000 0.00000 1.00000 93 -1 -6.06931 6.07021 -0.284428 0.332052 -99999.0 -99999.0 false 0 0 "MIEGEY661" "MIEGEY661"
1 2147 -1 99 -1 96 94 0.000228532 -0.00547091 0.00000 0.00000 0.00000 0.00000 1.00000 94 -1 -99999.0 -99999.0 -99999.0 -99999.0 -99999.0 -99999.0 false 0 0 "MIONSY761" "MIONSY761"
1 2148 102 100 -1 96 95 0.000214681 -0.00540166 0.00000 0.00000 0.00000 0.00000 1.00000 95 -1 -154.886 154.931 -14.0285 12.8818 -99999.0 -99999.0 false 0 0 "MIONSY762" "MIONSY762"
1 2149 101 104 -1 96 97 0.000311634 0.0273546 0.00000 0.00000 0.00000 0.00000 1.00000 96 -1 -173.491 173.573 -5.39600 12.6038 -99999.0 -99999.0 false 0 0 "MIONSY763" "MIONSY763"
1 2150 -1 99 -1 97 94 9.69529e-05 0.0328255 0.00000 0.00000 0.00000 0.00000 1.00000 97 -1 -99999.0 -99999.0 -99999.0 -99999.0 -99999.0 -99999.0 false 0 0 "MIONSY771" "MIONSY771"
1 2151 104 100 -1 97 95 9.69529e-05 0.0325485 0.00000 0.00000 0.00000 0.00000 1.00000 98 -1 154.952 -154.931 19.7917 -12.8818 -99999.0 -99999.0 false 0 0 "MIONSY772" "MIONSY772"
1 2152 107 105 -1 100 98 0.000450140 -0.0144044 0.00000 0.00000 0.00000 0.00000 1.00000 99 -1 -134.398 134.501 88.1504 -91.4696 -99999.0 -99999.0 false 0 0 "MQIS Y761" "MQIS Y761"
1 2153 107 106 -1 100 99 0.000318560 -0.00574100 0.00000 0.00000 0.00000 0.00000 1.00000 100 -1 -177.924 178.029 72.3017 -74.1925 -99999.0 -99999.0 false 0 0 "MQIS Y762" "MQIS Y762"
1 2154 107 109 -1 100 101 0.000269391 0.0271676 0.00000 0.00000 0.00000 0.00000 1.00000 101 -1 -179.154 179.231 -10.6042 18.4176 -99999.0 -99999.0 false 0 0 "MQIS Y764" "MQIS Y764"
1 2155 109 105 -1 101 98 0.000380886 0.0506233 0.00000 0.00000 0.00000 0.00000 1.00000 102 -1 134.710 -134.648 -16.0687 24.3231 -99999.0 -99999.0 false 0 0 "MQIS Y771" "MQIS Y771"
1 2156 109 106 -1 101 99 5.54017e-05 0.0330332 0.00000 0.00000 0.00000 0.00000 1.00000 103 -1 178.197 -178.181 3.29851 5.99759 -99999.0 -99999.0 false 0 0 "MQIS Y772" "MQIS Y772"
1 2157 112 110 -1 104 102 0.000235457 -0.00429363 0.00000 0.00000 0.00000 0.00000 1.00000 104 -1 -54.5133 54.5196 -8.32723 8.21228 -99999.0 -99999.0 false 0 0 "NEOULY761" "NEOULY761"
1 2158 112 111 -1 104 103 0.000145430 -0.00623269 0.00000 0.00000 0.00000 0.00000 1.00000 105 -1 -53.5764 53.5879 78.3505 -78.8448 -99999.0 -99999.0 false 0 0 "NEOULY762" "NEOULY762"
1 2159 113 110 -1 105 102 9.00277e-05 0.0290859 0.00000 0.00000 0.00000 0.00000 1.00000 106 -1 54.5220 -54.5196 8.99101 -8.21228 -99999.0 -99999.0 false 0 0 "NEOULY771" "NEOULY771"
1 2160 113 111 -1 105 103 0.000193906 0.0312327 0.00000 0.00000 0.00000 0.00000 1.00000 107 -1 53.6688 -53.6638 -8.42156 9.22978 -99999.0 -99999.0 false 0 0 "NEOULY772" "NEOULY772"
1 2161 117 114 -1 109 106 0.000110803 -0.00789474 0.00000 0.00000 0.00000 0.00000 1.00000 108 -1 -338.163 338.273 8.63499 -16.4489 -99999.0 -99999.0 false 0 0 "P.GASY761" "P.GASY761"
1 2162 117 115 -1 109 107 0.000270083 -0.00540166 0.00000 0.00000 0.00000 0.00000 1.00000 109 -1 -337.578 337.864 92.5486 -98.2732 -99999.0 -99999.0 false 0 0 "P.GASY762" "P.GASY762"
1 2163 118 116 -1 109 108 0.000152354 -0.00796399 0.00000 0.00000 0.00000 0.00000 1.00000 110 -1 0.0840875 -0.0777081 68.9906 -69.3241 -99999.0 -99999.0 false 0 0 "P.GASY763" "P.GASY763"
1 2164 117 119 -1 109 110 0.000325485 0.0270776 0.00000 0.00000 0.00000 0.00000 1.00000 111 -1 -340.760 341.087 8.64597 18.5673 -99999.0 -99999.0 false 0 0 "P.GASY765" "P.GASY765"
1 2165 119 114 -1 110 106 0.000221607 0.0351800 0.00000 0.00000 0.00000 0.00000 1.00000 112 -1 338.492 -338.273 18.3710 16.4489 -99999.0 -99999.0 false 0 0 "P.GASY771" "P.GASY771"
1 2166 119 115 -1 110 107 5.54017e-05 0.0327562 0.00000 0.00000 0.00000 0.00000 1.00000 113 -1 338.066 -338.012 4.52332 27.7268 -99999.0 -99999.0 false 0 0 "P.GASY772" "P.GASY772"
1 2167 -1 116 -1 110 108 0.000200831 0.0347645 0.00000 0.00000 0.00000 0.00000 1.00000 114 -1 -99999.0 0.00000 -99999.0 -0.00000 -99999.0 -99999.0 false 0 0 "P.GASY773" "P.GASY773"
1 2168 121 120 -1 112 111 0.000214681 -0.00554017 0.00000 0.00000 0.00000 0.00000 1.00000 115 -1 -103.421 103.443 34.0761 -34.6477 -99999.0 -99999.0 false 0 0 "QUINTY761" "QUINTY761"
1 2169 121 122 -1 112 113 0.000325485 0.0273546 0.00000 0.00000 0.00000 0.00000 1.00000 116 -1 -105.226 105.265 -50.0673 53.2997 -99999.0 -99999.0 false 0 0 "QUINTY762" "QUINTY762"
1 2170 122 120 -1 113 111 0.000124654 0.0332410 0.00000 0.00000 0.00000 0.00000 1.00000 117 -1 103.629 -103.616 38.5023 -35.0541 -99999.0 -99999.0 false 0 0 "QUINTY771" "QUINTY771"
1 2171 125 123 -1 116 114 0.000235457 -0.00457064 0.00000 0.00000 0.00000 0.00000 1.00000 118 -1 -191.918 191.994 14.7250 -16.2130 -99999.0 -99999.0 false 0 0 "REALTY761" "REALTY761"
1 2172 125 124 -1 116 115 0.000242382 -0.00457064 0.00000 0.00000 0.00000 0.00000 1.00000 119 -1 -186.594 186.668 14.4043 -15.8110 -99999.0 -99999.0 false 0 0 "REALTY762" "REALTY762"
1 2173 125 126 -1 116 117 0.000325485 0.0245845 0.00000 0.00000 0.00000 0.00000 1.00000 120 -1 -189.753 189.857 14.5845 -6.75990 -99999.0 -99999.0 false 0 0 "REALTY763" "REALTY763"
1 2174 126 123 -1 117 114 8.31025e-05 0.0288781 0.00000 0.00000 0.00000 0.00000 1.00000 121 -1 192.022 -191.994 -6.81122 16.2130 -99999.0 -99999.0 false 0 0 "REALTY771" "REALTY771"
1 2175 126 124 -1 117 115 9.69530e-05 0.0295706 0.00000 0.00000 0.00000 0.00000 1.00000 122 -1 186.698 -186.668 -6.70985 15.8110 -99999.0 -99999.0 false 0 0 "REALTY772" "REALTY772"
1 2176 -1 127 -1 120 118 0.000519391 -0.00633656 0.00000 0.00000 0.00000 0.00000 1.00000 123 -1 -99999.0 0.00000 -99999.0 -0.00000 -99999.0 -99999.0 false 0 0 "RUEYRY761" "RUEYRY761"
1 2177 129 128 -1 120 119 0.000426594 -0.00927978 0.00000 0.00000 0.00000 0.00000 1.00000 124 -1 -84.6852 84.7386 84.7575 -85.9190 -99999.0 -99999.0 false 0 0 "RUEYRY762" "RUEYRY762"
1 2178 130 127 -1 121 118 0.000290859 0.0508241 0.00000 0.00000 0.00000 0.00000 1.00000 125 -1 0.136966 -0.126153 65.2825 -63.3931 -99999.0 -99999.0 false 0 0 "RUEYRY771" "RUEYRY771"
1 2179 130 128 -1 121 119 0.000709141 0.0536011 0.00000 0.00000 0.00000 0.00000 1.00000 126 -1 84.7850 -84.7391 -15.3261 18.7971 -99999.0 -99999.0 false 0 0 "RUEYRY772" "RUEYRY772"
1 2180 134 131 -1 125 122 0.000394737 -0.00955679 0.00000 0.00000 0.00000 0.00000 1.00000 127 -1 -61.5521 61.5685 29.4943 -29.8909 -99999.0 -99999.0 false 0 0 "RULHAY761" "RULHAY761"
1 2181 -1 132 -1 125 123 0.000408588 -0.00900277 0.00000 0.00000 0.00000 0.00000 1.00000 128 -1 -99999.0 0.00000 -99999.0 -0.00000 -99999.0 -99999.0 false 0 0 "RULHAY762" "RULHAY762"
1 2182 134 133 -1 125 124 0.000278393 -0.00831025 0.00000 0.00000 0.00000 0.00000 1.00000 129 -1 -99.0085 99.0330 10.9374 -11.6703 -99999.0 -99999.0 false 0 0 "RULHAY763" "RULHAY763"
1 2183 135 131 -1 126 122 0.000401662 0.0540859 0.00000 0.00000 0.00000 0.00000 1.00000 130 -1 61.6570 -61.6381 41.2823 -38.7422 -99999.0 -99999.0 false 0 0 "RULHAY771" "RULHAY771"
1 2184 135 132 -1 126 123 0.000422438 0.0529086 0.00000 0.00000 0.00000 0.00000 1.00000 131 -1 3.55271e-15 0.00000 4.54747e-13 0.00000 -99999.0 -99999.0 false 0 0 "RULHAY772" "RULHAY772"
1 2185 135 133 -1 126 124 9.00277e-05 0.0359765 0.00000 0.00000 0.00000 0.00000 1.00000 132 -1 99.2335 -99.2228 64.2330 -59.9449 -99999.0 -99999.0 false 0 0 "RULHAY773" "RULHAY773"
1 2186 137 136 -1 128 127 0.000117728 -0.00595568 0.00000 0.00000 0.00000 0.00000 1.00000 133 -1 -338.901 339.017 18.2709 -24.1830 -99999.0 -99999.0 false 0 0 "SAUS5Y761" "SAUS5Y761"
1 2187 -1 139 -1 128 129 0.000346260 0.0277008 0.00000 0.00000 0.00000 0.00000 1.00000 134 -1 -99999.0 0.00000 -99999.0 -0.00000 -99999.0 -99999.0 false 0 0 "SAUS5Y762" "SAUS5Y762"
1 2188 139 136 -1 129 127 0.000186981 0.0329640 0.00000 0.00000 0.00000 0.00000 1.00000 135 -1 339.203 -339.017 8.53950 24.1830 -99999.0 -99999.0 false 0 0 "SAUS5Y771" "SAUS5Y771"
1 2189 142 140 -1 132 130 0.000809876 -0.00786173 0.00000 0.00000 0.00000 0.00000 1.00000 136 -1 6.05985 -6.03254 62.0746 -62.3398 -99999.0 -99999.0 false 0 0 "SEINEY661" "SEINEY661"
1 2190 142 141 -1 132 131 0.000809876 -0.00786173 0.00000 0.00000 0.00000 0.00000 1.00000 137 -1 6.29017 -6.24922 76.1151 -76.5127 -99999.0 -99999.0 false 0 0 "SEINEY662" "SEINEY662"
1 2191 143 144 -1 133 134 0.000277009 -0.00463989 0.00000 0.00000 0.00000 0.00000 1.00000 138 -1 -10.6203 10.6263 -48.6912 48.5917 -99999.0 -99999.0 false 0 0 "SEREIY761" "SEREIY761"
1 2192 144 145 -1 134 135 0.000339335 0.0249307 0.00000 0.00000 0.00000 0.00000 1.00000 139 -1 9.45045 -9.44666 -34.6354 34.9139 -99999.0 -99999.0 false 0 0 "SEREIY762" "SEREIY762"
1 2193 145 143 -1 135 133 6.23269e-05 0.0295706 0.00000 0.00000 0.00000 0.00000 1.00000 140 -1 -10.4737 10.4740 21.7728 -21.6254 -99999.0 -99999.0 false 0 0 "SEREIY771" "SEREIY771"
1 2194 148 146 -1 138 136 0.000159280 -0.0106648 0.00000 0.00000 0.00000 0.00000 1.00000 141 -1 -56.0248 56.0386 81.3997 -82.3251 -99999.0 -99999.0 false 0 0 "TAMARY761" "TAMARY761"
1 2195 148 147 -1 138 137 0.000228532 -0.00540166 0.00000 0.00000 0.00000 0.00000 1.00000 142 -1 -55.3833 55.3987 67.4305 -67.7960 -99999.0 -99999.0 false 0 0 "TAMARY762" "TAMARY762"
1 2196 148 149 -1 138 139 0.000325485 0.0273546 0.00000 0.00000 0.00000 0.00000 1.00000 143 -1 -56.2198 56.2295 -14.1391 14.9560 -99999.0 -99999.0 false 0 0 "TAMARY763" "TAMARY763"
1 2197 149 146 -1 139 136 0.000173130 0.0379501 0.00000 0.00000 0.00000 0.00000 1.00000 144 -1 56.1204 -56.1154 -11.9770 13.0794 -99999.0 -99999.0 false 0 0 "TAMARY771" "TAMARY771"
1 2198 149 147 -1 139 137 9.00277e-05 0.0328255 0.00000 0.00000 0.00000 0.00000 1.00000 145 -1 55.5455 -55.5430 1.46322 -0.569245 -99999.0 -99999.0 false 0 0 "TAMARY772" "TAMARY772"
1 2199 151 150 -1 141 140 0.000699445 -0.00470914 0.00000 0.00000 0.00000 0.00000 1.00000 146 -1 -141.365 141.523 78.5484 -79.6146 -99999.0 -99999.0 false 0 0 "VALDIY761" "VALDIY761"
1 2200 151 152 -1 141 142 0.000685596 0.0485457 0.00000 0.00000 0.00000 0.00000 1.00000 147 -1 -140.985 141.104 7.09297 1.28073 -99999.0 -99999.0 false 0 0 "VALDIY762" "VALDIY762"
1 2201 152 150 -1 142 140 1.38504e-05 0.0528393 0.00000 0.00000 0.00000 0.00000 1.00000 148 -1 141.680 -141.677 -5.19700 14.3975 -99999.0 -99999.0 false 0 0 "VALDIY771" "VALDIY771"
1 2202 155 153 -1 145 143 0.000235457 -0.00567867 0.00000 0.00000 0.00000 0.00000 1.00000 149 -1 -216.628 216.737 73.4721 -76.0894 -99999.0 -99999.0 false 0 0 "VERFEY761" "VERFEY761"
1 2203 155 154 -1 145 144 0.000228532 -0.00526316 0.00000 0.00000 0.00000 0.00000 1.00000 150 -1 -215.493 215.597 72.2714 -74.6664 -99999.0 -99999.0 false 0 0 "VERFEY762" "VERFEY762"
1 2204 156 153 -1 146 143 9.69529e-05 0.0329640 0.00000 0.00000 0.00000 0.00000 1.00000 151 -1 216.920 -216.880 6.66020 6.89742 -99999.0 -99999.0 false 0 0 "VERFEY771" "VERFEY771"
1 2205 156 154 -1 146 144 9.69529e-05 0.0326870 0.00000 0.00000 0.00000 0.00000 1.00000 152 -1 215.779 -215.739 7.75310 5.55414 -99999.0 -99999.0 false 0 0 "VERFEY772" "VERFEY772"
1 2206 157 158 -1 147 148 0.000318559 -0.00824100 0.00000 0.00000 0.00000 0.00000 1.00000 153 -1 68.6038 -68.5875 -34.4602 34.0397 -99999.0 -99999.0 false 0 0 "VIELMY761" "VIELMY761"
1 2207 158 159 -1 148 149 0.000325485 0.0250000 0.00000 0.00000 0.00000 0.00000 1.00000 154 -1 -108.889 108.929 -47.0091 50.0694 -99999.0 -99999.0 false 0 0 "VIELMY762" "VIELMY762"
1 2208 158 159 -1 148 149 0.000796399 0.0392659 0.00000 0.00000 0.00000 0.00000 1.00000 155 -1 -69.5940 69.6282 -11.9415 13.6249 -99999.0 -99999.0 false 0 0 "VIELMY763" "VIELMY763"
1 2209 159 157 -1 149 147 0.000484765 0.0475762 0.00000 0.00000 0.00000 0.00000 1.00000 156 -1 68.7658 -68.7413 34.8009 -32.3940 -99999.0 -99999.0 false 0 0 "VIELMY771" "VIELMY771"
1 2210 -1 160 -1 156 150 0.000270083 -0.00533241 0.00000 0.00000 0.00000 0.00000 1.00000 157 -1 -99999.0 -99999.0 -99999.0 -99999.0 -99999.0 -99999.0 false 0 0 "VLEJUY761" "VLEJUY761"
1 2211 166 161 -1 156 151 0.000249307 -0.00547091 0.00000 0.00000 0.00000 0.00000 1.00000 158 -1 0.00000 0.00000 3.63798e-12 3.63798e-12 -99999.0 -99999.0 false 0 0 "VLEJUY762" "VLEJUY762"
1 2212 166 162 -1 156 152 0.000124654 -0.00768698 0.00000 0.00000 0.00000 0.00000 1.00000 159 -1 -304.343 304.456 109.391 -116.365 -99999.0 -99999.0 false 0 0 "VLEJUY763" "VLEJUY763"
1 2213 166 163 -1 156 153 0.000173130 -0.00789474 0.00000 0.00000 0.00000 0.00000 1.00000 160 -1 -306.597 306.756 110.548 -117.823 -99999.0 -99999.0 false 0 0 "VLEJUY764" "VLEJUY764"
1 2214 166 164 -1 156 154 0.000131580 -0.0109418 0.00000 0.00000 0.00000 0.00000 1.00000 161 -1 -297.133 297.234 19.0360 -27.4506 -99999.0 -99999.0 false 0 0 "VLEJUY765" "VLEJUY765"
1 2215 166 165 -1 156 155 0.000200831 -0.00339335 0.00000 0.00000 0.00000 0.00000 1.00000 162 -1 -304.028 304.190 18.7208 -21.4521 -99999.0 -99999.0 false 0 0 "VLEJUY766" "VLEJUY766"
1 2216 -1 160 -1 157 150 5.54017e-05 0.0327562 0.00000 0.00000 0.00000 0.00000 1.00000 163 -1 -99999.0 -99999.0 -99999.0 -99999.0 -99999.0 -99999.0 false 0 0 "VLEJUY771" "VLEJUY771"
1 2217 -1 161 -1 157 151 6.92521e-05 0.0328947 0.00000 0.00000 0.00000 0.00000 1.00000 164 -1 -99999.0 0.00000 -99999.0 -0.00000 -99999.0 -99999.0 false 0 0 "VLEJUY772" "VLEJUY772"
1 2218 167 162 -1 157 152 0.000200831 0.0348338 0.00000 0.00000 0.00000 0.00000 1.00000 165 -1 304.699 -304.537 -17.4215 45.6323 -99999.0 -99999.0 false 0 0 "VLEJUY773" "VLEJUY773"
1 2219 167 163 -1 157 153 0.000166205 0.0348338 0.00000 0.00000 0.00000 0.00000 1.00000 166 -1 306.969 -306.832 -18.3191 46.9600 -99999.0 -99999.0 false 0 0 "VLEJUY774" "VLEJUY774"
1 2220 167 164 -1 157 154 0.000207756 0.0386427 0.00000 0.00000 0.00000 0.00000 1.00000 167 -1 297.394 -297.234 2.26672 27.4506 -99999.0 -99999.0 false 0 0 "VLEJUY775" "VLEJUY775"
1 2221 167 165 -1 157 155 6.37119e-05 0.0304709 0.00000 0.00000 0.00000 0.00000 1.00000 168 -1 304.241 -304.190 3.07345 21.4521 -99999.0 -99999.0 false 0 0 "VLEJUY776" "VLEJUY776"
1 2222 169 168 -1 159 158 0.000290859 -0.00547091 0.00000 0.00000 0.00000 0.00000 1.00000 169 -1 -246.089 246.264 94.3557 -97.6404 -99999.0 -99999.0 false 0 0 "YVE.OY761" "YVE.OY761"
1 2223 170 168 -1 160 158 8.37950e-05 0.0331717 0.00000 0.00000 0.00000 0.00000 1.00000 170 -1 246.467 -246.423 -9.59655 27.0364 -99999.0 -99999.0 false 0 0 "YVE.OY771" "YVE.OY771"
1 2224 174 171 -1 163 161 0.000193906 -0.00630194 0.00000 0.00000 0.00000 0.00000 1.00000 171 -1 -189.861 189.925 34.3754 -36.4748 -99999.0 -99999.0 false 0 0 "ALBERY762" "ALBERY762"
1 2225 173 172 -1 163 162 0.000242383 -0.00831025 0.00000 0.00000 0.00000 0.00000 1.00000 172 -1 -224.099 224.209 22.7949 -26.5907 -99999.0 -99999.0 false 0 0 "ALBERY763" "ALBERY763"
1 2226 175 171 -1 164 161 0.000166205 0.0324792 0.00000 0.00000 0.00000 0.00000 1.00000 173 -1 189.981 -189.925 -25.6547 36.4748 -99999.0 -99999.0 false 0 0 "ALBERY772" "ALBERY772"
1 2227 175 172 -1 164 162 7.61773e-05 0.0359418 0.00000 0.00000 0.00000 0.00000 1.00000 174 -1 224.244 -224.209 -10.1737 26.5907 -99999.0 -99999.0 false 0 0 "ALBERY773" "ALBERY773"
1 2228 179 177 -1 167 165 0.00225185 0.113580 0.00000 0.00000 0.00000 0.00000 1.00000 175 -1 39.9163 -39.8243 56.0566 -51.4179 -99999.0 -99999.0 false 0 0 "ARRIGY662" "ARRIGY662"
1 2229 179 178 -1 167 166 0.00244938 0.127407 0.00000 0.00000 0.00000 0.00000 1.00000 176 -1 35.3196 -35.2873 16.7801 -15.1001 -99999.0 -99999.0 false 0 0 "ARRIGY663" "ARRIGY663"
1 2230 181 180 -1 169 168 0.000519390 -0.0101801 0.00000 0.00000 0.00000 0.00000 1.00000 177 -1 -86.1501 86.2088 73.8639 -75.0131 -99999.0 -99999.0 false 0 0 "BREUIY762" "BREUIY762"
1 2231 182 180 -1 170 168 0.000277008 0.0527701 0.00000 0.00000 0.00000 0.00000 1.00000 178 -1 86.3615 -86.3435 -4.36266 7.79135 -99999.0 -99999.0 false 0 0 "BREUIY772" "BREUIY772"
1 2232 183 184 -1 171 172 0.000249307 -0.00648892 0.00000 0.00000 0.00000 0.00000 1.00000 179 -1 159.265 -159.205 -48.0131 46.4585 -99999.0 -99999.0 false 0 0 "H.PAUY762" "H.PAUY762"
1 2233 185 183 -1 173 171 6.23269e-05 0.0312673 0.00000 0.00000 0.00000 0.00000 1.00000 180 -1 159.442 -159.428 28.9313 -21.9204 -99999.0 -99999.0 false 0 0 "H.PAUY772" "H.PAUY772"
1 2234 188 189 -1 176 177 0.000332410 0.0269391 0.00000 0.00000 0.00000 0.00000 1.00000 181 -1 68.1817 -68.1643 -36.4696 37.8729 -99999.0 -99999.0 false 0 0 "LATENY761" "LATENY761"
1 2235 188 186 -1 176 174 0.000145429 -0.00775623 0.00000 0.00000 0.00000 0.00000 1.00000 182 -1 69.3960 -69.3856 58.2044 -58.7588 -99999.0 -99999.0 false 0 0 "LATENY762" "LATENY762"
1 2236 188 187 -1 176 175 0.000131580 -0.00754848 0.00000 0.00000 0.00000 0.00000 1.00000 183 -1 67.5111 -67.5044 -36.0558 35.6706 -99999.0 -99999.0 false 0 0 "LATENY763" "LATENY763"
1 2237 189 186 -1 177 174 0.000186981 0.0346953 0.00000 0.00000 0.00000 0.00000 1.00000 184 -1 -69.2940 69.3021 16.5532 -15.0446 -99999.0 -99999.0 false 0 0 "LATENY772" "LATENY772"
1 2238 189 187 -1 177 175 0.000186981 0.0347645 0.00000 0.00000 0.00000 0.00000 1.00000 185 -1 -67.4948 67.5044 37.4449 -35.6706 -99999.0 -99999.0 false 0 0 "LATENY773" "LATENY773"
1 2239 193 195 -1 181 182 0.000325485 0.0273546 0.00000 0.00000 0.00000 0.00000 1.00000 186 -1 -379.637 380.042 26.1059 7.98244 -99999.0 -99999.0 false 0 0 "MORBRY761" "MORBRY761"
1 2240 193 190 -1 181 178 0.000152354 -0.0113573 0.00000 0.00000 0.00000 0.00000 1.00000 187 -1 0.00000 0.00000 0.00000 0.00000 -99999.0 -99999.0 false 0 0 "MORBRY762" "MORBRY762"
1 2241 -1 191 -1 181 179 0.000145430 -0.00740997 0.00000 0.00000 0.00000 0.00000 1.00000 188 -1 -99999.0 -99999.0 -99999.0 -99999.0 -99999.0 -99999.0 false 0 0 "MORBRY763" "MORBRY763"
1 2242 193 192 -1 181 180 0.000124654 -0.00775623 0.00000 0.00000 0.00000 0.00000 1.00000 189 -1 -384.149 384.322 117.660 -128.435 -99999.0 -99999.0 false 0 0 "MORBRY764" "MORBRY764"
1 2243 -1 190 -1 182 178 0.000186981 0.0384349 0.00000 0.00000 0.00000 0.00000 1.00000 190 -1 -99999.0 0.00000 -99999.0 -0.00000 -99999.0 -99999.0 false 0 0 "MORBRY772" "MORBRY772"
1 2244 -1 191 -1 182 179 0.000193906 0.0346260 0.00000 0.00000 0.00000 0.00000 1.00000 191 -1 -99999.0 -99999.0 -99999.0 -99999.0 -99999.0 -99999.0 false 0 0 "MORBRY773" "MORBRY773"
1 2245 195 192 -1 182 180 0.000214681 0.0349030 0.00000 0.00000 0.00000 0.00000 1.00000 192 -1 384.676 -384.402 -12.3470 56.9353 -99999.0 -99999.0 false 0 0 "MORBRY774" "MORBRY774"
1 2246 196 198 -1 183 185 0.000789473 -0.00893352 0.00000 0.00000 0.00000 0.00000 1.00000 193 -1 96.8336 -96.7409 61.3298 -62.3783 -99999.0 -99999.0 false 0 0 "SIEREY762" "SIEREY762"
1 2247 197 198 -1 184 185 0.000353186 -0.00879501 0.00000 0.00000 0.00000 0.00000 1.00000 194 -1 95.8516 -95.8104 62.1048 -63.1305 -99999.0 -99999.0 false 0 0 "SIEREY764" "SIEREY764"
1 2248 199 196 -1 186 183 0.000387812 0.0484072 0.00000 0.00000 0.00000 0.00000 1.00000 195 -1 96.8796 -96.8336 67.0798 -61.3298 -99999.0 -99999.0 false 0 0 "SIEREY772" "SIEREY772"
1 2249 199 197 -1 186 184 0.000429363 0.0484072 0.00000 0.00000 0.00000 0.00000 1.00000 196 -1 95.9023 -95.8516 67.8180 -62.1048 -99999.0 -99999.0 false 0 0 "SIEREY774" "SIEREY774"
1 2250 203 200 -1 190 187 0.000145428 -0.0112881 0.00000 0.00000 0.00000 0.00000 1.00000 197 -1 2.84217e-14 0.00000 -1.81899e-12 1.81899e-12 -99999.0 -99999.0 false 0 0 "VLEVAY762" "VLEVAY762"
1 2251 203 204 -1 190 191 0.000318560 0.0273546 0.00000 0.00000 0.00000 0.00000 1.00000 198 -1 -373.381 373.765 18.7674 14.2074 -99999.0 -99999.0 false 0 0 "VLEVAY763" "VLEVAY763"
1 2252 203 201 -1 190 188 0.000290858 -0.00554017 0.00000 0.00000 0.00000 0.00000 1.00000 199 -1 -373.806 374.184 103.414 -110.602 -99999.0 -99999.0 false 0 0 "VLEVAY764" "VLEVAY764"
1 2253 203 205 -1 190 191 0.000692521 0.0486842 0.00000 0.00000 0.00000 0.00000 1.00000 200 -1 -0.378796 0.378871 -3.53596 3.54127 -99999.0 -99999.0 false 0 0 "VLEVAY765" "VLEVAY765"
1 2254 203 202 -1 190 189 0.000470915 -0.00526316 0.00000 0.00000 0.00000 0.00000 1.00000 201 -1 0.575775 -0.556632 68.6507 -68.8646 -99999.0 -99999.0 false 0 0 "VLEVAY769" "VLEVAY769"
1 2255 -1 200 -1 191 187 0.000186981 0.0387119 0.00000 0.00000 0.00000 0.00000 1.00000 202 -1 -99999.0 0.00000 -99999.0 -0.00000 -99999.0 -99999.0 false 0 0 "VLEVAY772" "VLEVAY772"
1 2256 204 201 -1 191 188 2.77008e-05 0.0328947 0.00000 0.00000 0.00000 0.00000 1.00000 203 -1 374.335 -374.302 -0.0643589 39.7813 -99999.0 -99999.0 false 0 0 "VLEVAY774" "VLEVAY774"
1 2257 205 202 -1 191 189 0.000235457 0.0533241 0.00000 0.00000 0.00000 0.00000 1.00000 204 -1 -0.378871 0.378897 -3.54127 3.54708 -99999.0 -99999.0 false 0 0 "VLEVAY779" "VLEVAY779"
1 2258 207 208 -1 193 194 0.000803324 0.0421053 0.00000 0.00000 0.00000 0.00000 1.00000 205 -1 34.9214 -34.8627 -83.0127 86.0913 -99999.0 -99999.0 false 0 0 "BAYETY761" "BAYETY761"
1 2259 -1 208 -1 193 194 0.000844875 0.0425900 0.00000 0.00000 0.00000 0.00000 1.00000 206 -1 -99999.0 0.00000 -99999.0 -0.00000 -99999.0 -99999.0 false 0 0 "BAYETY762" "BAYETY762"
1 2260 207 206 -1 193 192 0.000373961 -0.0109418 0.00000 0.00000 0.00000 0.00000 1.00000 207 -1 0.154150 -0.140017 64.8227 -65.2362 -99999.0 -99999.0 false 0 0 "BAYETY763" "BAYETY763"
1 2261 -1 206 -1 194 192 0.000470914 0.0536704 0.00000 0.00000 0.00000 0.00000 1.00000 208 -1 -99999.0 0.00000 -99999.0 -0.00000 -99999.0 -99999.0 false 0 0 "BAYETY773" "BAYETY773"
1 2262 210 212 -1 196 197 0.000325485 0.0271468 0.00000 0.00000 0.00000 0.00000 1.00000 209 -1 -216.113 216.244 8.03113 2.90915 -99999.0 -99999.0 false 0 0 "CHESNY761" "CHESNY761"
1 2263 210 -1 -1 196 197 0.000706371 0.0493560 0.00000 0.00000 0.00000 0.00000 1.00000 210 -1 0.00000 -99999.0 -0.00000 -99999.0 -99999.0 -99999.0 false 0 0 "CHESNY762" "CHESNY762"
1 2264 210 209 -1 196 195 0.000263157 -0.00814404 0.00000 0.00000 0.00000 0.00000 1.00000 211 -1 -212.520 212.623 8.17569 -11.3499 -99999.0 -99999.0 false 0 0 "CHESNY763" "CHESNY763"
1 2265 212 209 -1 197 195 0.000103878 0.0357479 0.00000 0.00000 0.00000 0.00000 1.00000 212 -1 212.663 -212.623 2.58310 11.3499 -99999.0 -99999.0 false 0 0 "CHESNY773" "CHESNY773"
1 2266 216 213 -1 200 198 0.00181728 0.123654 0.00000 0.00000 0.00000 0.00000 1.00000 213 -1 36.9466 -36.9247 5.34150 -3.85279 -99999.0 -99999.0 false 0 0 "HARC7Y663" "HARC7Y663"
1 2267 216 214 -1 200 199 0.00187654 0.0987654 0.00000 0.00000 0.00000 0.00000 1.00000 214 -1 15.0251 -15.0213 3.33732 -3.13519 -99999.0 -99999.0 false 0 0 "HARC7Y664" "HARC7Y664"
1 2268 218 219 -1 202 203 0.000664820 0.0430748 0.00000 0.00000 0.00000 0.00000 1.00000 215 -1 -47.0218 47.0386 -25.5974 26.6860 -99999.0 -99999.0 false 0 0 "MAMBEY761" "MAMBEY761"
1 2269 218 219 -1 202 203 0.000671745 0.0435596 0.00000 0.00000 0.00000 0.00000 1.00000 216 -1 -46.4982 46.5148 -25.3132 26.3896 -99999.0 -99999.0 false 0 0 "MAMBEY762" "MAMBEY762"
1 2270 217 218 -1 201 202 0.000554016 -0.00422438 0.00000 0.00000 0.00000 0.00000 1.00000 217 -1 45.6359 -45.6248 -12.8124 12.7279 -99999.0 -99999.0 false 0 0 "MAMBEY763" "MAMBEY763"
1 2271 219 217 -1 203 201 0.000117729 0.0475762 0.00000 0.00000 0.00000 0.00000 1.00000 218 -1 45.8125 -45.8076 51.7323 -49.7694 -99999.0 -99999.0 false 0 0 "MAMBEY773" "MAMBEY773"
1 2272 221 222 -1 205 206 0.000332410 0.0248615 0.00000 0.00000 0.00000 0.00000 1.00000 219 -1 -144.566 144.631 -28.8703 33.7325 -99999.0 -99999.0 false 0 0 "MARL6Y761" "MARL6Y761"
1 2273 221 222 -1 205 206 0.000318559 0.0247922 0.00000 0.00000 0.00000 0.00000 1.00000 220 -1 -144.956 145.018 -29.0267 33.9025 -99999.0 -99999.0 false 0 0 "MARL6Y762" "MARL6Y762"
1 2274 221 220 -1 205 204 0.000166205 -0.00595568 0.00000 0.00000 0.00000 0.00000 1.00000 221 -1 -142.954 142.986 -28.6523 27.5130 -99999.0 -99999.0 false 0 0 "MARL6Y763" "MARL6Y763"
1 2275 222 220 -1 206 204 0.000152355 0.0310942 0.00000 0.00000 0.00000 0.00000 1.00000 222 -1 143.015 -142.986 33.4609 -27.5130 -99999.0 -99999.0 false 0 0 "MARL6Y773" "MARL6Y773"
1 2276 224 223 -1 208 207 0.00195556 0.108444 0.00000 0.00000 0.00000 0.00000 1.00000 223 -1 18.7780 -18.7585 28.2989 -27.2173 -99999.0 -99999.0 false 0 0 "ROMAIY663" "ROMAIY663"
1 2277 226 227 -1 210 211 0.000332410 0.0272161 0.00000 0.00000 0.00000 0.00000 1.00000 224 -1 -106.724 106.757 -2.07663 4.82080 -99999.0 -99999.0 false 0 0 "SAUCAY761" "SAUCAY761"
1 2278 226 227 -1 210 211 0.000332410 0.0272853 0.00000 0.00000 0.00000 0.00000 1.00000 225 -1 -106.453 106.486 -2.07466 4.81186 -99999.0 -99999.0 false 0 0 "SAUCAY762" "SAUCAY762"
1 2279 226 225 -1 210 209 0.000142659 -0.00445983 0.00000 0.00000 0.00000 0.00000 1.00000 226 -1 -107.551 107.572 72.0202 -72.6830 -99999.0 -99999.0 false 0 0 "SAUCAY763" "SAUCAY763"
1 2280 227 225 -1 211 209 0.000125346 0.0313712 0.00000 0.00000 0.00000 0.00000 1.00000 227 -1 107.720 -107.707 -1.19408 4.40833 -99999.0 -99999.0 false 0 0 "SAUCAY773" "SAUCAY773"
1 2281 230 228 -1 214 212 0.000159280 -0.00713297 0.00000 0.00000 0.00000 0.00000 1.00000 228 -1 -136.952 136.979 -21.6031 20.3991 -99999.0 -99999.0 false 0 0 "DOMLOY764" "DOMLOY764"
1 2282 230 229 -1 214 213 0.000277008 -0.00560942 0.00000 0.00000 0.00000 0.00000 1.00000 229 -1 -132.615 132.659 -23.0047 22.1124 -99999.0 -99999.0 false 0 0 "DOMLOY765" "DOMLOY765"
1 2283 231 228 -1 215 212 0.000173130 0.0337258 0.00000 0.00000 0.00000 0.00000 1.00000 230 -1 137.094 -137.054 97.0831 -89.1491 -99999.0 -99999.0 false 0 0 "DOMLOY774" "DOMLOY774"
1 2284 231 229 -1 215 213 6.23269e-05 0.0329640 0.00000 0.00000 0.00000 0.00000 1.00000 231 -1 132.818 -132.804 98.3306 -90.8261 -99999.0 -99999.0 false 0 0 "DOMLOY775" "DOMLOY775"
1 2285 -1 -1 -1 217 1380 0.000817175 0.0404432 0.00000 0.00000 0.00000 0.00000 1.00000 232 -1 -99999.0 -99999.0 -99999.0 -99999.0 -99999.0 -99999.0 false 0 0 "REVIGY764" "REVIGY764"
1 2286 1593 232 -1 1380 216 0.000256233 -0.00470914 0.00000 0.00000 0.00000 0.00000 1.00000 233 -1 114.705 -114.670 -44.9885 44.3632 -99999.0 -99999.0 false 0 0 "REVIGY765" "REVIGY765"
1 2287 233 232 -1 217 216 6.23269e-05 0.0296399 0.00000 0.00000 0.00000 0.00000 1.00000 234 -1 -114.662 114.670 48.2989 -44.3632 -99999.0 -99999.0 false 0 0 "REVIGY775" "REVIGY775"
1 2288 234 -1 -1 218 220 0.000401661 -0.00734072 0.00000 0.00000 0.00000 0.00000 1.00000 235 -1 -99999.0 -99999.0 -99999.0 -99999.0 -99999.0 -99999.0 false 0 0 "CRENEY765" "CRENEY765"
1 2289 236 235 -1 220 219 0.000401662 -0.00138504 0.00000 0.00000 0.00000 0.00000 1.00000 236 -1 -9.11469 9.16746 126.562 -126.744 -99999.0 -99999.0 false 0 0 "CRENEY766" "CRENEY766"
1 2290 236 237 -1 220 221 0.000318560 0.0248615 0.00000 0.00000 0.00000 0.00000 1.00000 237 -1 -11.6001 11.6230 -89.2781 91.0632 -99999.0 -99999.0 false 0 0 "CRENEY768" "CRENEY768"
1 2291 -1 234 -1 221 218 0.000242382 0.0314404 0.00000 0.00000 0.00000 0.00000 1.00000 238 -1 -99999.0 -99999.0 -99999.0 -99999.0 -99999.0 -99999.0 false 0 0 "CRENEY775" "CRENEY775"
1 2292 237 235 -1 221 219 0.000242382 0.0221607 0.00000 0.00000 0.00000 0.00000 1.00000 239 -1 9.19930 -9.16746 -123.832 126.744 -99999.0 -99999.0 false 0 0 "CRENEY776" "CRENEY776"
1 2293 238 239 -1 222 223 0.000457064 -0.00519390 0.00000 0.00000 0.00000 0.00000 1.00000 240 -1 98.3769 -98.3258 -56.8020 56.2212 -99999.0 -99999.0 false 0 0 "SSELOY765" "SSELOY765"
1 2294 239 240 -1 223 224 0.000796399 0.0434211 0.00000 0.00000 0.00000 0.00000 1.00000 241 -1 -97.0890 97.1556 16.6241 -12.9955 -99999.0 -99999.0 false 0 0 "SSELOY766" "SSELOY766"
1 2295 240 238 -1 224 222 0.000242382 0.0474377 0.00000 0.00000 0.00000 0.00000 1.00000 242 -1 98.5718 -98.5510 11.4883 -7.42498 -99999.0 -99999.0 false 0 0 "SSELOY775" "SSELOY775"
1 2296 242 243 -1 226 227 0.000318559 0.0247922 0.00000 0.00000 0.00000 0.00000 1.00000 243 -1 -151.332 151.405 -49.3925 55.1005 -99999.0 -99999.0 false 0 0 "VINCEY765" "VINCEY765"
1 2297 242 241 -1 226 225 0.000124654 -0.00630194 0.00000 0.00000 0.00000 0.00000 1.00000 244 -1 -150.082 150.110 -48.9564 47.5295 -99999.0 -99999.0 false 0 0 "VINCEY766" "VINCEY766"
1 2298 243 241 -1 227 225 0.000200831 0.0313019 0.00000 0.00000 0.00000 0.00000 1.00000 245 -1 150.156 -150.110 54.6169 -47.5295 -99999.0 -99999.0 false 0 0 "VINCEY776" "VINCEY776"
1 2299 289 290 -1 268 269 0.000664820 0.0484765 0.00000 0.00000 0.00000 0.00000 1.00000 246 -1 -82.7228 82.7697 -31.8270 35.2469 -99999.0 -99999.0 false 0 0 "ATTAQY761" "ATTAQY761"
1 2300 289 290 -1 268 269 0.000782549 0.0427285 0.00000 0.00000 0.00000 0.00000 1.00000 247 -1 -94.0090 94.0800 -35.6738 39.5532 -99999.0 -99999.0 false 0 0 "ATTAQY762" "ATTAQY762"
1 2301 306 307 -1 282 283 0.000346260 0.0272161 0.00000 0.00000 0.00000 0.00000 1.00000 248 -1 -104.198 104.231 -5.10688 7.66900 -99999.0 -99999.0 false 0 0 "AVELIY761" "AVELIY761"
1 2302 306 307 -1 282 283 0.000339335 0.0270083 0.00000 0.00000 0.00000 0.00000 1.00000 249 -1 -104.999 105.032 -5.16281 7.74466 -99999.0 -99999.0 false 0 0 "AVELIY762" "AVELIY762"
1 2303 306 307 -1 282 283 0.000339335 0.0270083 0.00000 0.00000 0.00000 0.00000 1.00000 250 -1 -104.999 105.032 -5.16281 7.74466 -99999.0 -99999.0 false 0 0 "AVELIY763" "AVELIY763"
1 2304 312 313 -1 287 288 0.000803324 0.0424515 0.00000 0.00000 0.00000 0.00000 1.00000 251 -1 -153.858 154.028 28.5047 -19.5439 -99999.0 -99999.0 false 0 0 "AVOI5Y761" "AVOI5Y761"
1 2305 -1 326 -1 299 300 0.000304709 0.0268006 0.00000 0.00000 0.00000 0.00000 1.00000 252 -1 -99999.0 0.00000 -99999.0 -0.00000 -99999.0 -99999.0 false 0 0 "B.MONY761" "B.MONY761"
1 2306 325 326 -1 299 300 0.000297784 0.0269391 0.00000 0.00000 0.00000 0.00000 1.00000 253 -1 -129.531 129.577 -21.5570 25.7184 -99999.0 -99999.0 false 0 0 "B.MONY762" "B.MONY762"
1 2307 333 331 -1 305 304 9.87654e-05 0.0136296 0.00000 0.00000 0.00000 0.00000 1.00000 -1 1 76.4412 -76.4360 -5.10555 5.82420 855.000 855.000 false 0 0 "BACALL61D7BAC" "BACALL61D7BAC"
1 2308 334 335 -1 306 307 0.00270053 0.0491759 0.00000 0.00000 0.00000 0.00000 1.00000 254 -1 18.2762 -18.2481 28.4863 -27.9750 -99999.0 -99999.0 false 0 0 "BAIXAY761" "BAIXAY761"
1 2309 334 335 -1 306 307 0.00275969 0.0487188 0.00000 0.00000 0.00000 0.00000 1.00000 255 -1 18.6373 -18.6047 30.9356 -30.3600 -99999.0 -99999.0 false 0 0 "BAIXAY762" "BAIXAY762"
1 2310 334 335 -1 306 307 0.000832410 0.0487950 0.00000 0.00000 0.00000 0.00000 1.00000 256 -1 17.3346 -17.3259 29.0289 -28.5225 -99999.0 -99999.0 false 0 0 "BAIXAY763" "BAIXAY763"
1 2311 369 370 -1 337 338 0.00397037 0.120296 0.00000 0.00000 0.00000 0.00000 1.00000 257 -1 63.1116 -62.9651 16.0862 -11.6449 -99999.0 -99999.0 false 0 0 "BLOCAY641" "BLOCAY641"
1 2312 369 370 -1 337 338 0.00320000 0.117333 0.00000 0.00000 0.00000 0.00000 1.00000 258 -1 63.5811 -63.4650 5.61939 -1.36204 -99999.0 -99999.0 false 0 0 "BLOCAY642" "BLOCAY642"
1 2313 369 370 -1 337 338 0.00367407 0.120810 0.00000 0.00000 0.00000 0.00000 1.00000 259 -1 58.7603 -58.6171 -25.1659 29.8744 -99999.0 -99999.0 false 0 0 "BLOCAY643" "BLOCAY643"
1 2314 373 374 -1 341 342 0.000318560 0.0273546 0.00000 0.00000 0.00000 0.00000 1.00000 260 -1 -174.149 174.233 -5.13309 12.4208 -99999.0 -99999.0 false 0 0 "BOISSY761" "BOISSY761"
1 2315 373 374 -1 341 342 0.000422438 0.0272853 0.00000 0.00000 0.00000 0.00000 1.00000 261 -1 -174.600 174.713 -4.47613 11.7816 -99999.0 -99999.0 false 0 0 "BOISSY762" "BOISSY762"
1 2316 389 388 -1 355 354 1.97531e-05 0.00474074 0.00000 0.00000 0.00405000 0.00000 1.00000 -1 2 203.208 -203.204 -17.4908 17.9612 2100.00 2100.00 false 0 0 "BOUTRL61BOUTD" "BOUTRL61BOUTD"
1 2317 389 391 -1 355 356 0.000318560 0.0243075 0.00000 0.00000 0.00000 0.00000 1.00000 262 -1 -340.814 341.142 20.5264 4.49850 -99999.0 -99999.0 false 0 0 "BOUTRY761" "BOUTRY761"
1 2318 389 391 -1 355 356 0.000318560 0.0243075 0.00000 0.00000 0.00000 0.00000 1.00000 263 -1 -340.814 341.142 20.5264 4.49850 -99999.0 -99999.0 false 0 0 "BOUTRY762" "BOUTRY762"
1 2319 394 395 -1 359 360 0.000788089 0.0486150 0.00000 0.00000 0.00000 0.00000 1.00000 264 -1 -1.09824e-05 0.000142944 4.34617 -4.33803 -99999.0 -99999.0 false 0 0 "BRAUDY761" "BRAUDY761"
1 2320 403 401 -1 365 364 0.00184296 0.00849383 0.00000 0.00000 0.00000 0.00000 1.00000 -1 3 11.0148 -11.0097 13.9430 -13.9192 890.000 890.000 false 0 0 "BRENNL61TDBRE" "BRENNL61TDBRE"
1 2321 432 433 -1 384 385 0.00363457 0.119704 0.00000 0.00000 0.00000 0.00000 1.00000 265 -1 54.4876 -54.3841 -11.1491 14.5580 -99999.0 -99999.0 false 0 0 "BXCH5Y641" "BXCH5Y641"
1 2322 432 433 -1 384 385 0.00393086 0.115951 0.00000 0.00000 0.00000 0.00000 1.00000 266 -1 56.8125 -56.6963 -5.28232 8.71016 -99999.0 -99999.0 false 0 0 "BXCH5Y643" "BXCH5Y643"
1 2323 462 463 -1 413 414 0.000367729 0.0277285 0.00000 0.00000 0.00000 0.00000 1.00000 267 -1 -192.584 192.711 -48.8834 58.4789 -99999.0 -99999.0 false 0 0 "CALA5Y761" "CALA5Y761"
1 2324 464 465 -1 415 416 0.000332410 0.0273546 0.00000 0.00000 0.00000 0.00000 1.00000 268 -1 -81.6342 81.6544 -12.9890 14.6570 -99999.0 -99999.0 false 0 0 "CANTEY761" "CANTEY761"
1 2325 464 465 -1 415 416 0.000332410 0.0275623 0.00000 0.00000 0.00000 0.00000 1.00000 269 -1 -81.0177 81.0377 -12.8985 14.5540 -99999.0 -99999.0 false 0 0 "CANTEY762" "CANTEY762"
1 2326 1596 466 -1 1384 417 6.92521e-05 0.0560942 0.00000 0.00000 0.00000 0.00000 1.00000 270 -1 113.259 -113.251 -32.0059 38.8525 -99999.0 -99999.0 false 0 0 "CAPELY761" "CAPELY761"
1 2327 491 493 -1 438 439 0.000325485 0.0268006 0.00000 0.00000 0.00000 0.00000 1.00000 271 -1 -71.8870 71.9039 -25.7541 27.1419 -99999.0 -99999.0 false 0 0 "CHAINY761" "CHAINY761"
1 2328 491 492 -1 438 439 0.000318560 0.0265928 0.00000 0.00000 0.00000 0.00000 1.00000 272 -1 -72.3357 72.3524 -25.9171 27.3115 -99999.0 -99999.0 false 0 0 "CHAINY762" "CHAINY762"
1 2329 540 541 -1 480 481 0.000332410 0.0270776 0.00000 0.00000 0.00000 0.00000 1.00000 273 -1 -181.944 182.039 -19.2790 27.0272 -99999.0 -99999.0 false 0 0 "COR.PY761" "COR.PY761"
1 2330 540 541 -1 480 481 0.000325485 0.0273546 0.00000 0.00000 0.00000 0.00000 1.00000 274 -1 -180.224 180.315 -14.8905 22.5220 -99999.0 -99999.0 false 0 0 "COR.PY763" "COR.PY763"
1 2331 540 541 -1 480 481 0.000817175 0.0423130 0.00000 0.00000 0.00000 0.00000 1.00000 275 -1 -116.755 116.849 -0.463731 5.35513 -99999.0 -99999.0 false 0 0 "COR.PY765" "COR.PY765"
1 2332 540 541 -1 480 481 0.000685595 0.0430748 0.00000 0.00000 0.00000 0.00000 1.00000 276 -1 -114.695 114.771 -0.844967 5.65044 -99999.0 -99999.0 false 0 0 "COR.PY769" "COR.PY769"
1 2333 561 563 -1 498 499 0.000318560 0.0272853 0.00000 0.00000 0.00000 0.00000 1.00000 277 -1 -169.794 169.880 -37.9523 45.2843 -99999.0 -99999.0 false 0 0 "CPNIEY761" "CPNIEY761"
1 2334 561 563 -1 498 499 0.000332410 0.0274931 0.00000 0.00000 0.00000 0.00000 1.00000 278 -1 -168.526 168.614 -37.5953 44.8718 -99999.0 -99999.0 false 0 0 "CPNIEY762" "CPNIEY762"
1 2335 585 586 -1 516 517 0.000332410 0.0267313 0.00000 0.00000 0.00000 0.00000 1.00000 279 -1 -201.875 201.996 -5.07861 14.7774 -99999.0 -99999.0 false 0 0 "CUBNEY761" "CUBNEY761"
1 2336 585 586 -1 516 517 0.000311634 0.0274238 0.00000 0.00000 0.00000 0.00000 1.00000 280 -1 -196.774 196.882 -5.16126 14.6154 -99999.0 -99999.0 false 0 0 "CUBNEY762" "CUBNEY762"
1 2337 616 617 -1 543 544 0.000118519 0.00796050 0.00000 0.00000 0.00000 0.00000 1.00000 -1 4 0.0438001 -0.0410425 -50.1749 50.3601 -99999.0 -99999.0 false 0 0 "GUARBL61DEPHG" "GUARBL61DEPHG"
1 2338 619 621 -1 545 547 4.15512e-05 0.000339335 0.00000 0.00000 0.00606480 0.00000 1.00000 -1 5 -602.255 604.293 62.0643 -46.1144 1500.00 1500.00 false 0 0 "P.ANDL71DEPHG" "P.ANDL71DEPHG"
1 2339 620 621 -1 546 547 0.000678670 0.0475762 0.00000 0.00000 0.00000 0.00000 1.00000 281 -1 -41.2251 41.2462 -41.5947 43.0741 -99999.0 -99999.0 false 0 0 "P.ANDY761" "P.ANDY761"
1 2340 623 624 -1 548 549 0.00395062 0.0209383 0.00000 0.00000 0.0162000 0.00000 1.00000 -1 6 162.617 -161.207 -83.4125 89.1159 786.000 786.000 false 0 0 "PRAGNL61DEPHG" "PRAGNL61DEPHG"
1 2341 627 628 -1 551 552 0.000325485 0.0273546 0.00000 0.00000 0.00000 0.00000 1.00000 282 -1 -138.734 138.788 8.60575 -4.02735 -99999.0 -99999.0 false 0 0 "DISTRY760" "DISTRY760"
1 2342 627 628 -1 551 552 0.000796399 0.0415512 0.00000 0.00000 0.00000 0.00000 1.00000 283 -1 -91.2409 91.2986 3.55014 -0.543084 -99999.0 -99999.0 false 0 0 "DISTRY762" "DISTRY762"
1 2343 627 628 -1 551 552 0.000727147 0.0487535 0.00000 0.00000 0.00000 0.00000 1.00000 284 -1 -77.9496 77.9885 12.1939 -9.58059 -99999.0 -99999.0 false 0 0 "DISTRY765" "DISTRY765"
1 2344 627 628 -1 551 552 0.000325485 0.0275623 0.00000 0.00000 0.00000 0.00000 1.00000 285 -1 -137.600 137.654 4.34055 0.193742 -99999.0 -99999.0 false 0 0 "DISTRY766" "DISTRY766"
1 2345 630 631 -1 554 555 0.000325485 0.0273546 0.00000 0.00000 0.00000 0.00000 1.00000 286 -1 -278.194 278.417 7.86953 10.9157 -99999.0 -99999.0 false 0 0 "DONZAY762" "DONZAY762"
1 2346 647 648 -1 568 569 0.000332410 0.0272853 0.00000 0.00000 0.00000 0.00000 1.00000 287 -1 -345.633 345.978 -17.8380 46.1400 -99999.0 -99999.0 false 0 0 "ECHALY761" "ECHALY761"
1 2347 -1 648 -1 568 569 0.000266620 0.0269945 0.00000 0.00000 0.00000 0.00000 1.00000 288 -1 -99999.0 0.00000 -99999.0 -0.00000 -99999.0 -99999.0 false 0 0 "ECHALY762" "ECHALY762"
1 2348 647 648 -1 568 569 0.000369114 0.0273476 0.00000 0.00000 0.00000 0.00000 1.00000 289 -1 -344.520 344.902 -22.3377 50.6325 -99999.0 -99999.0 false 0 0 "ECHALY763" "ECHALY763"
1 2349 724 725 -1 628 629 0.000713296 0.0480609 0.00000 0.00000 0.00000 0.00000 1.00000 290 -1 50.1081 -50.0894 -19.0582 20.3139 -99999.0 -99999.0 false 0 0 "G.ILEY761" "G.ILEY761"
1 2350 724 725 -1 628 629 0.000768698 0.0489612 0.00000 0.00000 0.00000 0.00000 1.00000 291 -1 49.1700 -49.1506 -18.7498 19.9823 -99999.0 -99999.0 false 0 0 "G.ILEY762" "G.ILEY762"
1 2351 733 734 -1 636 637 0.000269391 0.0268975 0.00000 0.00000 0.00000 0.00000 1.00000 292 -1 -76.5011 76.5147 -1.56437 2.91965 -99999.0 -99999.0 false 0 0 "GALORY761" "GALORY761"
1 2352 747 748 -1 650 651 0.000318560 0.0273546 0.00000 0.00000 0.00000 0.00000 1.00000 293 -1 -85.1915 85.2130 -23.2388 25.0924 -99999.0 -99999.0 false 0 0 "GAVREY761" "GAVREY761"
1 2353 774 775 -1 671 672 0.000318560 0.0268698 0.00000 0.00000 0.00000 0.00000 1.00000 294 -1 -114.153 114.189 -5.47508 8.53926 -99999.0 -99999.0 false 0 0 "GRANZY761" "GRANZY761"
1 2354 774 775 -1 671 672 0.000339335 0.0268698 0.00000 0.00000 0.00000 0.00000 1.00000 295 -1 -114.156 114.195 -5.38678 8.45090 -99999.0 -99999.0 false 0 0 "GRANZY762" "GRANZY762"
1 2355 774 775 -1 671 672 0.000360111 0.0272853 0.00000 0.00000 0.00000 0.00000 1.00000 296 -1 -112.420 112.459 -5.24074 8.25816 -99999.0 -99999.0 false 0 0 "GRANZY763" "GRANZY763"
1 2356 806 807 -1 693 694 0.000318560 0.0274238 0.00000 0.00000 0.00000 0.00000 1.00000 297 -1 -66.7577 66.7745 -39.2430 40.6867 -99999.0 -99999.0 false 0 0 "HAVR5Y762" "HAVR5Y762"
1 2357 806 807 -1 693 694 0.000318560 0.0273546 0.00000 0.00000 0.00000 0.00000 1.00000 298 -1 -66.9278 66.9447 -39.3404 40.7878 -99999.0 -99999.0 false 0 0 "HAVR5Y763" "HAVR5Y763"
1 2358 833 834 -1 717 718 0.000318560 0.0243075 0.00000 0.00000 0.00000 0.00000 1.00000 299 -1 -167.355 167.435 24.1937 -18.1059 -99999.0 -99999.0 false 0 0 "JONQUY761" "JONQUY761"
1 2359 833 834 -1 717 718 0.000318560 0.0243075 0.00000 0.00000 0.00000 0.00000 1.00000 300 -1 -167.355 167.435 24.1937 -18.1059 -99999.0 -99999.0 false 0 0 "JONQUY762" "JONQUY762"
1 2360 -1 -1 -1 720 721 0.000692521 0.0487535 0.00000 0.00000 0.00000 0.00000 1.00000 301 -1 -99999.0 -99999.0 -99999.0 -99999.0 -99999.0 -99999.0 false 0 0 "JUMEAY761" "JUMEAY761"
1 2361 836 838 -1 720 721 0.000796399 0.0424515 0.00000 0.00000 0.00000 0.00000 1.00000 302 -1 98.0751 -98.0087 -1.12662 4.66335 -99999.0 -99999.0 false 0 0 "JUMEAY762" "JUMEAY762"
1 2362 844 845 -1 726 727 1.97531e-05 0.0244543 0.00000 0.00000 0.00000 0.00000 1.00000 -1 7 183.241 -183.235 -17.7358 25.2058 1360.00 1360.00 false 0 0 "L.NEUL61L.NTD" "L.NEUL61L.NTD"
1 2363 865 866 -1 742 743 0.000844876 0.0427285 0.00000 0.00000 0.00000 0.00000 1.00000 303 -1 -57.7580 57.7906 -35.0549 36.7065 -99999.0 -99999.0 false 0 0 "LAUNAY763" "LAUNAY763"
1 2364 882 883 -1 756 757 0.000810249 0.0392659 0.00000 0.00000 0.00000 0.00000 1.00000 304 -1 -41.7190 41.7369 -27.2293 28.0966 -99999.0 -99999.0 false 0 0 "LOGELY766" "LOGELY766"
1 2365 882 883 -1 756 757 0.000810249 0.0396122 0.00000 0.00000 0.00000 0.00000 1.00000 305 -1 -41.3496 41.3672 -26.9988 27.8586 -99999.0 -99999.0 false 0 0 "LOGELY767" "LOGELY767"
1 2366 912 914 -1 783 784 0.000678670 0.0475069 0.00000 0.00000 0.00000 0.00000 1.00000 306 -1 -24.7501 24.7537 -2.41779 2.67318 -99999.0 -99999.0 false 0 0 "MANDAY761" "MANDAY761"
1 2367 913 914 -1 783 784 0.000685595 0.0477147 0.00000 0.00000 0.00000 0.00000 1.00000 307 -1 -59.6775 59.7060 -33.1556 35.1417 -99999.0 -99999.0 false 0 0 "MANDAY763" "MANDAY763"
1 2368 922 923 -1 792 793 0.00127063 0.0277008 0.00000 0.00000 0.00000 0.00000 1.00000 308 -1 -64.6228 64.6898 -43.0704 44.5319 -99999.0 -99999.0 false 0 0 "MARSIY761" "MARSIY761"
1 2369 927 928 -1 796 797 0.000339335 0.0271468 0.00000 0.00000 0.00000 0.00000 1.00000 309 -1 32.4368 -32.4304 -33.4745 33.9864 -99999.0 -99999.0 false 0 0 "MASTAY761" "MASTAY761"
1 2370 927 928 -1 796 797 0.000325485 0.0274931 0.00000 0.00000 0.00000 0.00000 1.00000 310 -1 32.0504 -32.0444 -33.0320 33.5374 -99999.0 -99999.0 false 0 0 "MASTAY762" "MASTAY762"
1 2371 971 972 -1 836 837 0.000318559 0.0247922 0.00000 0.00000 0.00000 0.00000 1.00000 311 -1 -177.494 177.584 -29.6281 36.6687 -99999.0 -99999.0 false 0 0 "MOULAY761" "MOULAY761"
1 2372 971 972 -1 836 837 0.000318559 0.0247922 0.00000 0.00000 0.00000 0.00000 1.00000 312 -1 -177.494 177.584 -29.6281 36.6687 -99999.0 -99999.0 false 0 0 "MOULAY762" "MOULAY762"
1 2373 994 996 -1 854 855 6.92521e-06 0.00236150 0.00000 0.00000 0.00000 0.00000 1.00000 -1 8 -479.621 479.635 87.4190 -82.4500 -99999.0 -99999.0 false 0 0 "MUHLBL72TDMU1" "MUHLBL72TDMU1"
1 2374 995 997 -1 854 856 6.92521e-06 0.00236150 0.00000 0.00000 0.00000 0.00000 1.00000 -1 9 -477.231 477.245 97.0488 -92.0926 -99999.0 -99999.0 false 0 0 "MUHLBL72TDMU2" "MUHLBL72TDMU2"
1 2375 999 -1 -1 858 857 0.00184296 0.00849383 0.00000 0.00000 0.00000 0.00000 1.00000 -1 10 -99999.0 -99999.0 -99999.0 -99999.0 890.000 890.000 false 0 0 "MUR  L61TDMUR" "MUR  L61TDMUR"
1 2376 1019 1017 -1 873 872 0.000118519 0.00908642 0.00000 0.00000 0.00000 0.00000 1.00000 -1 11 79.5568 -79.5502 -12.7090 13.2122 990.000 990.000 false 0 0 "NIORTL61TDNIO" "NIORTL61TDNIO"
1 2377 1035 1036 -1 888 889 0.000346260 0.0295499 0.00000 0.00000 0.00000 0.00000 1.00000 313 -1 -24.7234 24.7333 54.4202 -53.5688 -99999.0 -99999.0 false 0 0 "OUDONY761" "OUDONY761"
1 2378 1048 1049 -1 901 902 0.000236842 0.0243075 0.00000 0.00000 0.00000 0.00000 1.00000 314 -1 -170.106 170.169 -36.1419 42.6075 -99999.0 -99999.0 false 0 0 "P.HA5Y762" "P.HA5Y762"
1 2379 1048 1049 -1 901 902 0.000339335 0.0272853 0.00000 0.00000 0.00000 0.00000 1.00000 315 -1 -151.723 151.794 -27.6456 33.3421 -99999.0 -99999.0 false 0 0 "P.HA5Y763" "P.HA5Y763"
1 2380 1053 1054 -1 906 907 0.000685596 0.0432133 0.00000 0.00000 0.00000 0.00000 1.00000 316 -1 -145.371 145.502 -12.4801 20.7347 -99999.0 -99999.0 false 0 0 "P.ORGY761" "P.ORGY761"
1 2381 1101 1102 -1 948 949 0.000283933 0.0247922 0.00000 0.00000 0.00000 0.00000 1.00000 317 -1 0.00000 1.42109e-14 0.00000 1.81899e-12 -99999.0 -99999.0 false 0 0 "PONTEY761" "PONTEY761"
1 2382 1109 1110 -1 954 955 0.000275623 0.0267798 0.00000 0.00000 0.00000 0.00000 1.00000 318 -1 -139.649 139.713 88.2010 -82.0441 -99999.0 -99999.0 false 0 0 "PREGUY761" "PREGUY761"
1 2383 1142 1140 -1 981 980 0.000118519 0.00908642 0.00000 0.00000 0.00000 0.00000 1.00000 -1 12 66.5742 -66.5681 21.3859 -20.9159 901.000 901.000 false 0 0 "RAN.PL61TDRAN" "RAN.PL61TDRAN"
1 2384 1155 1156 -1 992 993 0.000835180 0.0486634 0.00000 0.00000 0.00000 0.00000 1.00000 319 -1 -34.8912 34.9034 22.8733 -22.1591 -99999.0 -99999.0 false 0 0 "REMISY761" "REMISY761"
1 2385 1196 1198 -1 1021 1022 0.000713296 0.0485457 0.00000 0.00000 0.00000 0.00000 1.00000 320 -1 -53.8145 53.8326 8.74874 -7.52145 -99999.0 -99999.0 false 0 0 "ROUGEY762" "ROUGEY762"
1 2386 1197 1198 -1 1021 1022 0.000332410 0.0269391 0.00000 0.00000 0.00000 0.00000 1.00000 321 -1 -102.545 102.577 -25.2996 27.9045 -99999.0 -99999.0 false 0 0 "ROUGEY763" "ROUGEY763"
1 2387 1196 1198 -1 1021 1022 0.000318560 0.0263850 0.00000 0.00000 0.00000 0.00000 1.00000 322 -1 -98.7865 98.8136 -10.6726 12.9147 -99999.0 -99999.0 false 0 0 "ROUGEY765" "ROUGEY765"
1 2388 1244 1245 -1 1065 1066 0.000318559 0.0247922 0.00000 0.00000 0.00000 0.00000 1.00000 323 -1 -72.9922 73.0123 -41.4110 42.9797 -99999.0 -99999.0 false 0 0 "SCHEEY761" "SCHEEY761"
1 2389 1266 1267 -1 1086 1087 0.00308148 0.116543 0.00000 0.00000 0.00000 0.00000 1.00000 324 -1 7.56938 -7.55672 -19.5399 20.0185 -99999.0 -99999.0 false 0 0 "SORRUY641" "SORRUY641"
1 2390 1266 1267 -1 1086 1087 0.00302222 0.116938 0.00000 0.00000 0.00000 0.00000 1.00000 325 -1 8.73514 -8.72746 14.6936 -14.3963 -99999.0 -99999.0 false 0 0 "SORRUY642" "SORRUY642"
1 2391 1278 1279 -1 1096 1097 0.000290859 0.0247922 0.00000 0.00000 0.00000 0.00000 1.00000 326 -1 -432.769 433.260 -29.6364 71.5462 -99999.0 -99999.0 false 0 0 "SSAVOY761" "SSAVOY761"
1 2392 1328 1329 -1 1140 1141 0.000782548 0.0429363 0.00000 0.00000 0.00000 0.00000 1.00000 327 -1 -104.304 104.379 15.1559 -11.0294 -99999.0 -99999.0 false 0 0 "TABARY761" "TABARY761"
1 2393 1328 1329 -1 1140 1141 0.000843490 0.0397507 0.00000 0.00000 0.00000 0.00000 1.00000 328 -1 -112.403 112.496 5.10617 -0.717474 -99999.0 -99999.0 false 0 0 "TABARY762" "TABARY762"
1 2394 1336 1337 -1 1147 1148 0.000325485 0.0274931 0.00000 0.00000 0.00000 0.00000 1.00000 329 -1 -144.801 144.862 18.6715 -13.5273 -99999.0 -99999.0 false 0 0 "TAVELY763" "TAVELY763"
1 2395 1335 1337 -1 1147 1148 0.000325485 0.0274931 0.00000 0.00000 0.00000 0.00000 1.00000 330 -1 -144.643 144.703 18.9103 -13.7756 -99999.0 -99999.0 false 0 0 "TAVELY764" "TAVELY764"
1 2396 1608 1344 -1 1403 1153 0.000318560 0.0273546 0.00000 0.00000 0.00000 0.00000 1.00000 331 -1 -39.2596 39.2646 -16.7193 17.1509 -99999.0 -99999.0 false 0 0 "TERRIY761" "TERRIY761"
1 2397 1608 1344 -1 1403 1153 0.000339335 0.0297784 0.00000 0.00000 0.00000 0.00000 1.00000 332 -1 -36.0603 36.0648 -15.3675 15.7640 -99999.0 -99999.0 false 0 0 "TERRIY762" "TERRIY762"
1 2398 1359 1360 -1 1165 1166 0.000346260 0.0274238 0.00000 0.00000 0.00000 0.00000 1.00000 333 -1 -108.412 108.451 -36.8572 39.9384 -99999.0 -99999.0 false 0 0 "TOURBY763" "TOURBY763"
1 2399 1359 1360 -1 1165 1166 0.000325485 0.0272161 0.00000 0.00000 0.00000 0.00000 1.00000 334 -1 -109.215 109.253 -37.2117 40.3165 -99999.0 -99999.0 false 0 0 "TOURBY764" "TOURBY764"
1 2400 1362 1363 -1 1168 1169 6.23269e-05 0.0317867 0.00000 0.00000 0.00000 0.00000 1.00000 335 -1 -27.8835 27.8840 -6.82902 7.05923 -99999.0 -99999.0 false 0 0 "TRANSY761" "TRANSY761"
1 2401 1362 1363 -1 1168 1169 6.23269e-05 0.0318560 0.00000 0.00000 0.00000 0.00000 1.00000 336 -1 -27.8229 27.8233 -6.81430 7.04400 -99999.0 -99999.0 false 0 0 "TRANSY762" "TRANSY762"
1 2402 1368 1372 -1 1173 1174 0.000207756 0.0147507 0.00000 0.00000 0.00000 0.00000 1.00000 337 -1 378.189 -377.923 -9.95795 28.8150 -99999.0 -99999.0 false 0 0 "TRI.PY761" "TRI.PY761"
1 2403 1369 1372 -1 1173 1174 0.000207756 0.0147507 0.00000 0.00000 0.00000 0.00000 1.00000 338 -1 900.467 -898.915 -67.8377 178.068 -99999.0 -99999.0 false 0 0 "TRI.PY762" "TRI.PY762"
1 2404 1370 1372 -1 1173 1174 0.000207756 0.0147507 0.00000 0.00000 0.00000 0.00000 1.00000 339 -1 918.284 -916.626 -120.821 238.582 -99999.0 -99999.0 false 0 0 "TRI.PY765" "TRI.PY765"
1 2405 1371 1372 -1 1173 1174 0.000207756 0.0147507 0.00000 0.00000 0.00000 0.00000 1.00000 340 -1 886.404 -884.915 -44.3142 150.060 -99999.0 -99999.0 false 0 0 "TRI.PY766" "TRI.PY766"
1 2406 1367 1372 -1 1173 1174 0.000318560 0.0243075 0.00000 0.00000 0.00000 0.00000 1.00000 341 -1 -255.738 255.924 5.20296 8.98215 -99999.0 -99999.0 false 0 0 "TRI.PY76A" "TRI.PY76A"
1 2407 -1 -1 -1 1173 1174 0.000318560 0.0243075 0.00000 0.00000 0.00000 0.00000 1.00000 342 -1 -99999.0 -99999.0 -99999.0 -99999.0 -99999.0 -99999.0 false 0 0 "TRI.PY76B" "TRI.PY76B"
1 2408 1405 1406 -1 1200 1201 0.000339335 0.0270083 0.00000 0.00000 0.00000 0.00000 1.00000 343 -1 -215.834 215.971 9.83686 1.06911 -99999.0 -99999.0 false 0 0 "VAUPAY762" "VAUPAY762"
1 2409 1405 1406 -1 1200 1201 0.000394737 0.0272161 0.00000 0.00000 0.00000 0.00000 1.00000 344 -1 -214.161 214.318 10.1769 0.645284 -99999.0 -99999.0 false 0 0 "VAUPAY763" "VAUPAY763"
1 2410 1405 1406 -1 1200 1201 0.000325485 0.0276316 0.00000 0.00000 0.00000 0.00000 1.00000 345 -1 -210.975 211.100 9.44955 1.21062 -99999.0 -99999.0 false 0 0 "VAUPAY764" "VAUPAY764"
1 2411 1416 1417 -1 1211 1212 0.000332410 0.0277008 0.00000 0.00000 0.00000 0.00000 1.00000 346 -1 20.6189 -20.6138 -36.4641 36.8854 -99999.0 -99999.0 false 0 0 "VESLEY762" "VESLEY762"
1 2412 1416 1417 -1 1211 1212 0.000318560 0.0276316 0.00000 0.00000 0.00000 0.00000 1.00000 347 -1 20.6879 -20.6830 -36.5460 36.9683 -99999.0 -99999.0 false 0 0 "VESLEY763" "VESLEY763"
1 2413 1421 1422 -1 1216 1217 0.000304709 0.0248615 0.00000 0.00000 0.00000 0.00000 1.00000 348 -1 -195.149 195.253 -20.7522 29.2080 -99999.0 -99999.0 false 0 0 "VIGY Y761" "VIGY Y761"
1 2414 1421 1422 -1 1216 1217 0.000325485 0.0249307 0.00000 0.00000 0.00000 0.00000 1.00000 349 -1 -194.622 194.732 -20.5389 28.9709 -99999.0 -99999.0 false 0 0 "VIGY Y763" "VIGY Y763"
1 2415 1447 1448 -1 1236 1237 0.000346260 0.0265928 0.00000 0.00000 0.00000 0.00000 1.00000 350 -1 -313.724 314.106 -136.109 165.445 -99999.0 -99999.0 false 0 0 "WARANY761" "WARANY761"
1 2416 1447 1448 -1 1236 1237 0.000325485 0.0265235 0.00000 0.00000 0.00000 0.00000 1.00000 351 -1 -314.444 314.805 -136.702 166.115 -99999.0 -99999.0 false 0 0 "WARANY762" "WARANY762"
1 2417 -1 -1 -1 1236 1237 0.000339335 0.0264543 0.00000 0.00000 0.00000 0.00000 1.00000 352 -1 -99999.0 -99999.0 -99999.0 -99999.0 -99999.0 -99999.0 false 0 0 "WARANY763" "WARANY763"
1 2418 -1 -1 -1 1236 1237 0.000332410 0.0272161 0.00000 0.00000 0.00000 0.00000 1.00000 353 -1 -99999.0 -99999.0 -99999.0 -99999.0 -99999.0 -99999.0 false 0 0 "WARANY764" "WARANY764"
1 2419 1451 1452 -1 1239 1240 0.000346260 0.0274238 0.00000 0.00000 0.00000 0.00000 1.00000 354 -1 -172.409 172.500 -15.4442 22.6500 -99999.0 -99999.0 false 0 0 "WEPPEY761" "WEPPEY761"
1 2420 1451 1452 -1 1239 1240 0.000332410 0.0272853 0.00000 0.00000 0.00000 0.00000 1.00000 355 -1 -173.278 173.366 -15.5995 22.8420 -99999.0 -99999.0 false 0 0 "WEPPEY762" "WEPPEY762"
